hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
6, 300.00000, 286.133, 6.10088, 286.133, -113.899, 286.133, 126.101, 0, 0, 57.7231, -173.903, 57.7231, 66.0974, 57.7231, -53.9026, 1.1444E-008, 65.9533
6, 360.00000, 286.262, 6.18188, 286.262, -113.818, 286.262, 126.182, 0, 0, 58.5126, -173.802, 58.5126, 66.1978, 58.5126, -53.8022, 1.16021E-008, 66.1804
6, 420.00000, 286.244, 6.19285, 286.244, -113.807, 286.244, 126.193, 0, 0, 58.6005, -173.811, 58.6005, 66.1894, 58.6005, -53.8106, 1.16307E-008, 66.1084
6, 480.00000, 286.751, 6.63433, 286.751, -113.366, 286.751, 126.634, 0, 0, 62.7774, -173.38, 62.7774, 66.6202, 62.7774, -53.3798, 1.2494E-008, 66.555
6, 540.00000, 289.345, 9.04454, 289.345, -110.955, 289.345, 129.045, 0, 0, 85.4043, -170.946, 85.4043, 69.0544, 85.4043, -50.9456, 1.72245E-008, 68.6525
6, 600.00000, 289.742, 9.49989, 289.742, -110.5, 289.742, 129.5, 0, 0, 89.6801, -170.512, 89.6801, 69.4881, 89.6801, -50.5119, 1.82285E-008, 69.2667
6, 660.00000, 289.595, 9.35862, 289.595, -110.641, 289.595, 129.359, 0, 0, 88.3541, -170.665, 88.3541, 69.3348, 88.3541, -50.6652, 1.78632E-008, 69.1628
6, 720.00000, 289.578, 9.31478, 289.578, -110.685, 289.578, 129.315, 0, 0, 87.9467, -170.692, 87.9467, 69.3082, 87.9467, -50.6918, 1.78148E-008, 69.1524
6, 780.00000, 292.377, 12.9181, 292.377, -107.082, 292.377, 132.918, 0, 0, 121.458, -167.074, 121.458, 72.926, 121.458, -47.074, 2.54195E-008, 72.1869
6, 840.00000, 294.462, 19.8862, 294.462, -100.114, 294.462, 139.886, 0, 0, 184.809, -160.118, 184.809, 79.8821, 184.809, -40.1179, 4.40711E-008, 78.8956
6, 900.00000, 294.439, 20.5394, 294.439, -99.4606, 294.439, 140.539, 0, 0, 190.637, -159.456, 190.637, 80.5441, 190.637, -39.4559, 4.52112E-008, 79.836
6, 960.00000, 294.458, 19.5388, 294.458, -100.461, 294.458, 139.539, 0, 0, 181.694, -160.471, 181.694, 79.529, 181.694, -40.471, 4.23892E-008, 78.2769
6, 1020.00000, 294.247, 17.5103, 294.247, -102.49, 294.247, 137.51, 0, 0, 163.464, -162.476, 163.464, 77.5242, 163.464, -42.4758, 3.63757E-008, 76.5929
6, 1080.00000, 294.345, 18.1004, 294.345, -101.9, 294.345, 138.1, 0, 0, 168.825, -161.893, 168.825, 78.1074, 168.825, -41.8926, 3.8272E-008, 77.6012
6, 1140.00000, 294.436, 18.9006, 294.436, -101.099, 294.436, 138.901, 0, 0, 176.022, -161.091, 176.022, 78.9087, 176.022, -41.0913, 4.04085E-008, 78.325
6, 1200.00000, 293.879, 16.129, 293.879, -103.871, 293.879, 136.129, 0, 0, 150.954, -163.864, 150.954, 76.1361, 150.954, -43.8639, 3.27538E-008, 75.7774
6, 1260.00000, 291.168, 11.1854, 291.168, -108.815, 291.168, 131.185, 0, 0, 105.384, -168.82, 105.384, 71.1802, 105.384, -48.8198, 2.18607E-008, 71.2122
6, 1320.00000, 294.09, 16.8543, 294.09, -103.146, 294.09, 136.854, 0, 0, 157.529, -163.141, 157.529, 76.8587, 157.529, -43.1413, 3.49875E-008, 75.7141
6, 1380.00000, 294.39, 18.5113, 294.39, -101.489, 294.39, 138.511, 0, 0, 172.511, -161.498, 172.511, 78.5024, 172.511, -41.4976, 3.95989E-008, 78.056
6, 1440.00000, 294.307, 17.8688, 294.307, -102.131, 294.307, 137.869, 0, 0, 166.712, -162.127, 166.712, 77.8729, 166.712, -42.1271, 3.74397E-008, 77.1329
6, 1500.00000, 294.238, 17.587, 294.238, -102.413, 294.238, 137.587, 0, 0, 164.178, -162.437, 164.178, 77.5625, 164.178, -42.4375, 3.68965E-008, 76.888
6, 1560.00000, 289.164, 8.86431, 289.164, -111.136, 289.164, 128.864, 0, 0, 83.7128, -171.132, 83.7128, 68.8684, 83.7128, -51.1316, 1.7055E-008, 68.2738
6, 1620.00000, 292.357, 12.8833, 292.357, -107.117, 292.357, 132.883, 0, 0, 121.137, -167.108, 121.137, 72.8923, 121.137, -47.1076, 2.536E-008, 71.9196
6, 1680.00000, 293.823, 15.9912, 293.823, -104.009, 293.823, 135.991, 0, 0, 149.662, -164.016, 149.662, 75.9844, 149.662, -44.0156, 3.29446E-008, 75.1227
6, 1740.00000, 294.003, 16.5614, 294.003, -103.439, 294.003, 136.561, 0, 0, 154.876, -163.444, 154.876, 76.5561, 154.876, -43.4439, 3.4223E-008, 76.1597
6, 1800.00000, 294.086, 16.8434, 294.086, -103.157, 294.086, 136.843, 0, 0, 157.449, -163.153, 157.449, 76.8473, 157.449, -43.1527, 3.48124E-008, 76.3134
6, 1860.00000, 294.035, 16.6978, 294.035, -103.302, 294.035, 136.698, 0, 0, 156.116, -163.316, 156.116, 76.6835, 156.116, -43.3165, 3.45122E-008, 76.0548
6, 1920.00000, 294.04, 16.6734, 294.04, -103.327, 294.04, 136.673, 0, 0, 155.903, -163.324, 155.903, 76.6764, 155.903, -43.3236, 3.43914E-008, 76.0647
6, 1980.00000, 293.999, 16.5632, 293.999, -103.437, 293.999, 136.563, 0, 0, 154.892, -163.448, 154.892, 76.5522, 154.892, -43.4478, 3.4145E-008, 75.9713
6, 2040.00000, 294, 16.5313, 294, -103.469, 294, 136.531, 0, 0, 154.615, -163.466, 154.615, 76.5345, 154.615, -43.4655, 3.4046E-008, 75.9478
6, 2100.00000, 293.981, 16.4842, 293.981, -103.516, 293.981, 136.484, 0, 0, 154.172, -163.521, 154.172, 76.4795, 154.172, -43.5205, 3.39275E-008, 75.909
6, 2160.00000, 294.009, 16.5531, 294.009, -103.447, 294.009, 136.553, 0, 0, 154.796, -163.44, 154.796, 76.5601, 154.796, -43.4399, 3.40808E-008, 76.0054
6, 2220.00000, 294.042, 16.6613, 294.042, -103.339, 294.042, 136.661, 0, 0, 155.778, -163.328, 155.778, 76.6718, 155.778, -43.3282, 3.4361E-008, 76.1116
6, 2280.00000, 294.031, 16.6498, 294.031, -103.35, 294.031, 136.65, 0, 0, 155.683, -163.35, 155.683, 76.6496, 155.683, -43.3504, 3.43592E-008, 76.078
6, 2340.00000, 294.088, 16.8161, 294.088, -103.184, 294.088, 136.816, 0, 0, 157.181, -163.168, 157.181, 76.8321, 157.181, -43.1679, 3.47363E-008, 76.2688
6, 2400.00000, 294.121, 16.9558, 294.121, -103.044, 294.121, 136.956, 0, 0, 158.449, -163.031, 158.449, 76.9687, 158.449, -43.0313, 3.51224E-008, 76.3891
6, 2460.00000, 294.088, 16.8782, 294.088, -103.122, 294.088, 136.878, 0, 0, 157.752, -163.129, 157.752, 76.8706, 157.752, -43.1294, 3.4954E-008, 76.2482
6, 2520.00000, 294.132, 17.0015, 294.132, -102.999, 294.132, 137.001, 0, 0, 158.865, -162.987, 158.865, 77.0132, 158.865, -42.9868, 3.52182E-008, 76.4372
6, 2580.00000, 294.146, 17.0737, 294.146, -102.926, 294.146, 137.074, 0, 0, 159.52, -162.92, 159.52, 77.0802, 159.52, -42.9198, 3.54423E-008, 76.4763
6, 2640.00000, 294.142, 17.0779, 294.142, -102.922, 294.142, 137.078, 0, 0, 159.559, -162.923, 159.559, 77.077, 159.559, -42.923, 3.54549E-008, 76.46
6, 2700.00000, 294.199, 17.2706, 294.199, -102.729, 294.199, 137.271, 0, 0, 161.302, -162.712, 161.302, 77.2881, 161.302, -42.7119, 3.59169E-008, 76.6991
6, 2760.00000, 294.258, 17.5998, 294.258, -102.4, 294.258, 137.6, 0, 0, 164.3, -162.396, 164.3, 77.6042, 164.3, -42.3958, 3.68478E-008, 77.0182
6, 2820.00000, 293.994, 16.4935, 293.994, -103.507, 293.994, 136.493, 0, 0, 154.247, -163.496, 154.247, 76.5035, 154.247, -43.4965, 3.38021E-008, 75.7992
6, 2880.00000, 294.071, 16.7837, 294.071, -103.216, 294.071, 136.784, 0, 0, 156.908, -163.212, 156.908, 76.7879, 156.908, -43.212, 3.47451E-008, 76.2785
6, 2940.00000, 293.304, 14.6565, 293.304, -105.343, 293.304, 134.657, 0, 0, 137.496, -165.336, 137.496, 74.6635, 137.496, -45.3365, 2.92916E-008, 74.4263
6, 3000.00000, 294.369, 18.3148, 294.369, -101.685, 294.369, 138.315, 0, 0, 170.727, -161.69, 170.727, 78.3104, 170.727, -41.6896, 3.9097E-008, 77.4561
6, 3060.00000, 294.399, 18.483, 294.399, -101.517, 294.399, 138.483, 0, 0, 172.244, -161.504, 172.244, 78.4957, 172.244, -41.5043, 3.91033E-008, 77.7558
6, 3120.00000, 294.393, 18.5093, 294.393, -101.491, 294.393, 138.509, 0, 0, 172.476, -161.493, 172.476, 78.5066, 172.476, -41.4934, 3.93362E-008, 77.8642
6, 3180.00000, 294.427, 18.7386, 294.427, -101.261, 294.427, 138.739, 0, 0, 174.54, -161.245, 174.54, 78.7553, 174.54, -41.2447, 3.9923E-008, 78.0067
6, 3240.00000, 294.283, 17.7221, 294.283, -102.278, 294.283, 137.722, 0, 0, 165.385, -162.271, 165.385, 77.7288, 165.385, -42.2712, 3.70366E-008, 76.8892
6, 3300.00000, 294.379, 18.3441, 294.379, -101.656, 294.379, 138.344, 0, 0, 171.02, -161.649, 171.02, 78.3511, 171.02, -41.6489, 3.8914E-008, 77.8241
6, 3360.00000, 294.448, 19.0918, 294.448, -100.908, 294.448, 139.092, 0, 0, 177.733, -160.901, 177.733, 79.0992, 177.733, -40.9008, 4.09654E-008, 78.4774
6, 3420.00000, 294.374, 18.3159, 294.374, -101.684, 294.374, 138.316, 0, 0, 170.741, -161.68, 170.741, 78.3202, 170.741, -41.6798, 3.86767E-008, 77.445
6, 3480.00000, 294.029, 16.6043, 294.029, -103.396, 294.029, 136.604, 0, 0, 155.25, -163.381, 155.25, 76.6193, 155.25, -43.3807, 3.4038E-008, 75.7965
6, 3540.00000, 292.45, 13.0635, 292.45, -106.936, 292.45, 133.064, 0, 0, 122.82, -166.943, 122.82, 73.0568, 122.82, -46.9432, 2.57679E-008, 73.1668
7, 0.00000, 293.629, 15.4541, 293.629, -104.546, 293.629, 135.454, 0, 0, 144.761, -164.552, 144.761, 75.4481, 144.761, -44.5519, 3.14852E-008, 74.855
7, 60.00000, 294.351, 18.2346, 294.351, -101.765, 294.351, 138.235, 0, 0, 170.024, -161.782, 170.024, 78.2178, 170.024, -41.7822, 3.89069E-008, 77.9178
7, 120.00000, 293.307, 14.6836, 293.307, -105.316, 293.307, 134.684, 0, 0, 137.732, -165.321, 137.732, 74.6791, 137.732, -45.3209, 2.95106E-008, 74.7471
7, 180.00000, 291.983, 12.3234, 291.983, -107.677, 291.983, 132.323, 0, 0, 115.97, -167.682, 115.97, 72.318, 115.97, -47.682, 2.41707E-008, 72.3905
7, 240.00000, 288.274, 7.9986, 288.274, -112.001, 288.274, 127.999, 0, 0, 75.5797, -172.008, 75.5797, 67.9918, 75.5797, -52.0082, 1.52647E-008, 67.9422
7, 300.00000, 288.475, 8.14497, 288.475, -111.855, 288.475, 128.145, 0, 0, 76.9827, -171.828, 76.9827, 68.1719, 76.9827, -51.8281, 1.53786E-008, 67.987
7, 360.00000, 285.078, 5.26031, 285.078, -114.74, 285.078, 125.26, 0, 0, 49.7884, -174.745, 49.7884, 65.2547, 49.7884, -54.7453, 9.86283E-009, 65.267
7, 420.00000, 286.024, 6.00139, 286.024, -113.999, 286.024, 126.001, 0, 0, 56.803, -173.995, 56.803, 66.0054, 56.803, -53.9946, 1.12623E-008, 65.8499
7, 480.00000, 287.762, 7.50001, 287.762, -112.5, 287.762, 127.5, 0, 0, 70.9125, -172.493, 70.9125, 67.5072, 70.9125, -52.4928, 1.41503E-008, 67.2378
7, 540.00000, 290.662, 10.5253, 290.662, -109.475, 290.662, 130.525, 0, 0, 99.2411, -169.465, 99.2411, 70.5355, 99.2411, -49.4645, 2.0231E-008, 69.9791
7, 600.00000, 289.916, 9.6671, 289.916, -110.333, 289.916, 129.667, 0, 0, 91.2625, -170.328, 91.2625, 69.6722, 91.2625, -50.3278, 1.8498E-008, 69.4766
7, 660.00000, 285.907, 5.90713, 285.907, -114.093, 285.907, 125.907, 0, 0, 55.9111, -174.09, 55.9111, 65.9101, 55.9111, -54.0899, 1.11033E-008, 65.6691
7, 720.00000, 285.104, 5.27755, 285.104, -114.722, 285.104, 125.278, 0, 0, 49.9797, -174.726, 49.9797, 65.274, 49.9797, -54.726, 9.87287E-009, 65.1915
7, 780.00000, 284.118, 4.53068, 284.118, -115.469, 284.118, 124.531, 0, 0, 42.9242, -175.474, 42.9242, 64.5263, 42.9242, -55.4737, 8.45359E-009, 64.5199
7, 840.00000, 283.038, 3.75095, 283.038, -116.249, 283.038, 123.751, 0, 0, 35.5499, -176.254, 35.5499, 63.7461, 35.5499, -56.2539, 6.98373E-009, 63.7593
7, 900.00000, 282.461, 3.33798, 282.461, -116.662, 282.461, 123.338, 0, 0, 31.6602, -176.659, 31.6602, 63.3414, 31.6602, -56.6586, 6.20819E-009, 63.3599
7, 960.00000, 282.384, 3.29974, 282.384, -116.7, 282.384, 123.3, 0, 0, 31.2707, -176.708, 31.2707, 63.2916, 31.2707, -56.7084, 6.13137E-009, 63.2428
7, 1020.00000, 282.702, 3.51965, 282.702, -116.48, 282.702, 123.52, 0, 0, 33.3577, -176.488, 33.3577, 63.5115, 33.3577, -56.4885, 6.5478E-009, 63.4833
7, 1080.00000, 283.517, 4.08123, 283.517, -115.919, 283.517, 124.081, 0, 0, 38.6662, -175.915, 38.6662, 64.0847, 38.6662, -55.9153, 7.59798E-009, 64.0126
7, 1140.00000, 285.976, 5.95345, 285.976, -114.047, 285.976, 125.953, 0, 0, 56.3456, -174.036, 56.3456, 65.9638, 56.3456, -54.0362, 1.11427E-008, 65.7545
7, 1200.00000, 289.39, 9.1005, 289.39, -110.899, 289.39, 129.1, 0, 0, 85.9526, -170.896, 85.9526, 69.1042, 85.9526, -50.8958, 1.72734E-008, 68.9523
7, 1260.00000, 294.035, 16.6474, 294.035, -103.353, 294.035, 136.647, 0, 0, 155.649, -163.346, 155.649, 76.6538, 155.649, -43.3462, 3.43427E-008, 75.3626
7, 1320.00000, 293.454, 15.0005, 293.454, -105, 293.454, 135, 0, 0, 140.643, -164.994, 140.643, 75.0055, 140.643, -44.9945, 3.01788E-008, 74.5941
7, 1380.00000, 290.571, 10.4389, 290.571, -109.561, 290.571, 130.439, 0, 0, 98.4292, -169.566, 98.4292, 70.4336, 98.4292, -49.5664, 2.02617E-008, 70.4132
7, 1440.00000, 293.24, 14.5187, 293.24, -105.481, 293.24, 134.519, 0, 0, 136.205, -165.475, 136.205, 74.525, 136.205, -45.475, 2.91524E-008, 73.6367
7, 1500.00000, 294.265, 21.8595, 294.265, -98.1405, 294.265, 141.859, 0, 0, 202.305, -158.148, 202.305, 81.8515, 202.305, -38.1485, 5.04574E-008, 82.0293
7, 1560.00000, 294.407, 20.8714, 294.407, -99.1286, 294.407, 140.871, 0, 0, 193.564, -159.136, 193.564, 80.8644, 193.564, -39.1356, 4.65125E-008, 79.2694
7, 1620.00000, 291.115, 11.1244, 291.115, -108.876, 291.115, 131.124, 0, 0, 104.804, -168.887, 104.804, 71.1133, 104.804, -48.8867, 2.19008E-008, 71.4138
7, 1680.00000, 293.325, 14.705, 293.325, -105.295, 293.325, 134.705, 0, 0, 137.916, -165.29, 137.916, 74.7103, 137.916, -45.2897, 2.96619E-008, 73.8868
7, 1740.00000, 294.437, 20.4717, 294.437, -99.5283, 294.437, 140.472, 0, 0, 190.037, -159.543, 190.037, 80.4568, 190.037, -39.5432, 4.5834E-008, 80.4521
7, 1800.00000, 294.46, 19.5869, 294.46, -100.413, 294.46, 139.587, 0, 0, 182.127, -160.422, 182.127, 79.5783, 182.127, -40.4217, 4.23771E-008, 78.263
7, 1860.00000, 294.413, 18.6608, 294.413, -101.339, 294.413, 138.661, 0, 0, 173.843, -161.335, 173.843, 78.6653, 173.843, -41.3347, 3.96938E-008, 77.7562
7, 1920.00000, 294.346, 18.1533, 294.346, -101.847, 294.346, 138.153, 0, 0, 169.263, -161.853, 169.263, 78.1471, 169.263, -41.8529, 3.83588E-008, 77.3039
7, 1980.00000, 294.353, 18.1846, 294.353, -101.815, 294.353, 138.185, 0, 0, 169.55, -161.817, 169.55, 78.183, 169.55, -41.817, 3.83578E-008, 77.4641
7, 2040.00000, 294.057, 16.7094, 294.057, -103.291, 294.057, 136.709, 0, 0, 156.207, -163.278, 156.207, 76.7221, 156.207, -43.2779, 3.4321E-008, 75.9276
7, 2100.00000, 293.263, 14.5675, 293.263, -105.433, 293.263, 134.567, 0, 0, 136.68, -165.425, 136.68, 74.5746, 136.68, -45.4254, 2.90752E-008, 74.2717
7, 2160.00000, 293.467, 15.0514, 293.467, -104.949, 293.467, 135.051, 0, 0, 141.099, -164.955, 141.099, 75.0453, 141.099, -44.9547, 3.04145E-008, 74.5471
7, 2220.00000, 293.365, 14.8517, 293.365, -105.148, 293.365, 134.852, 0, 0, 139.271, -165.172, 139.271, 74.8282, 139.271, -45.1718, 2.99119E-008, 74.3535
7, 2280.00000, 284.649, 4.91711, 284.649, -115.083, 284.649, 124.917, 0, 0, 46.585, -175.078, 46.585, 64.9217, 46.585, -55.0783, 9.16505E-009, 64.3997
7, 2340.00000, 287.602, 7.35955, 287.602, -112.64, 287.602, 127.36, 0, 0, 69.6147, -172.637, 69.6147, 67.3631, 69.6147, -52.6369, 1.38105E-008, 67.3388
7, 2400.00000, 288.945, 8.63929, 288.945, -111.361, 288.945, 128.639, 0, 0, 81.6105, -171.355, 81.6105, 68.6447, 81.6105, -51.3553, 1.63969E-008, 68.4802
7, 2460.00000, 294.427, 18.883, 294.427, -101.117, 294.427, 138.883, 0, 0, 175.822, -161.124, 175.822, 78.8757, 175.822, -41.1243, 4.12035E-008, 77.7135
7, 2520.00000, 293.749, 15.7434, 293.749, -104.257, 293.749, 135.743, 0, 0, 147.442, -164.248, 147.442, 75.7521, 147.442, -44.2479, 3.18645E-008, 75.5282
7, 2580.00000, 288.765, 8.46121, 288.765, -111.539, 288.765, 128.461, 0, 0, 79.9355, -171.535, 79.9355, 68.465, 79.9355, -51.535, 1.62144E-008, 67.9556
7, 2640.00000, 291.452, 11.5419, 291.452, -108.458, 291.452, 131.542, 0, 0, 108.704, -168.449, 108.704, 71.5507, 108.704, -48.4493, 2.2425E-008, 70.7724
7, 2700.00000, 284.167, 4.55685, 284.167, -115.443, 284.167, 124.557, 0, 0, 43.1774, -175.44, 43.1774, 64.5601, 43.1774, -55.4399, 8.48986E-009, 64.2572
7, 2760.00000, 283.389, 3.99822, 283.389, -116.002, 283.389, 123.998, 0, 0, 37.8877, -176.005, 37.8877, 63.9948, 37.8877, -56.0052, 7.43677E-009, 63.9523
7, 2820.00000, 286.792, 6.64458, 286.792, -113.355, 286.792, 126.645, 0, 0, 62.8886, -173.351, 62.8886, 66.6487, 62.8886, -53.3513, 1.24604E-008, 66.5879
7, 2880.00000, 281.929, 2.9754, 281.929, -117.025, 281.929, 122.975, 0, 0, 28.1944, -177.021, 28.1944, 62.9791, 28.1944, -57.0209, 5.53247E-009, 62.8582
7, 2940.00000, 282.041, 3.03919, 282.041, -116.961, 282.041, 123.039, 0, 0, 28.8101, -176.948, 28.8101, 63.0523, 28.8101, -56.9477, 5.63765E-009, 63.1004
7, 3000.00000, 284.573, 4.85132, 284.573, -115.149, 284.573, 124.851, 0, 0, 45.9403, -175.138, 45.9403, 64.8621, 45.9403, -55.1379, 9.04448E-009, 64.7647
7, 3060.00000, 292.272, 12.7548, 292.272, -107.245, 292.272, 132.755, 0, 0, 119.973, -167.241, 119.973, 72.7594, 119.973, -47.2406, 2.48048E-008, 72.271
7, 3120.00000, 290.518, 10.3786, 290.518, -109.621, 290.518, 130.379, 0, 0, 97.892, -169.629, 97.892, 70.371, 97.892, -49.629, 1.99729E-008, 70.4792
7, 3180.00000, 294.448, 19.2046, 294.448, -100.795, 294.448, 139.205, 0, 0, 178.711, -160.802, 178.711, 79.1985, 178.711, -40.8015, 4.20567E-008, 78.2014
7, 3240.00000, 294.396, 18.5598, 294.396, -101.44, 294.396, 138.56, 0, 0, 172.92, -161.448, 172.92, 78.5523, 172.92, -41.4477, 3.93474E-008, 77.704
7, 3300.00000, 294.28, 17.7118, 294.28, -102.288, 294.28, 137.712, 0, 0, 165.292, -162.283, 165.292, 77.7174, 165.292, -42.2826, 3.70489E-008, 76.8983
7, 3360.00000, 294.083, 16.8207, 294.083, -103.179, 294.083, 136.821, 0, 0, 157.222, -163.172, 157.222, 76.8282, 157.222, -43.1718, 3.46946E-008, 76.1022
7, 3420.00000, 293.924, 16.2729, 293.924, -103.727, 293.924, 136.273, 0, 0, 152.244, -163.722, 152.244, 76.2782, 152.244, -43.7218, 3.33382E-008, 75.6419
7, 3480.00000, 283.007, 3.71482, 283.007, -116.285, 283.007, 123.715, 0, 0, 35.2216, -176.279, 35.2216, 63.7212, 35.2216, -56.2788, 6.90021E-009, 63.2609
7, 3540.00000, 282.073, 3.0828, 282.073, -116.917, 282.073, 123.083, 0, 0, 29.2243, -176.921, 29.2243, 63.0788, 29.2243, -56.9212, 5.7158E-009, 63.0215
8, 0.00000, 292.688, 13.453, 292.688, -106.547, 292.688, 133.453, 0, 0, 126.422, -166.542, 126.422, 73.4577, 126.422, -46.5423, 2.62798E-008, 72.9123
8, 60.00000, 293.855, 16.085, 293.855, -103.915, 293.855, 136.085, 0, 0, 150.52, -163.921, 150.52, 76.0792, 150.52, -43.9208, 3.30431E-008, 75.2386
8, 120.00000, 293.734, 15.7127, 293.734, -104.287, 293.734, 135.713, 0, 0, 147.139, -164.283, 147.139, 75.7167, 147.139, -44.2833, 3.19841E-008, 75.23
8, 180.00000, 293.648, 15.5318, 293.648, -104.468, 293.648, 135.532, 0, 0, 145.494, -164.488, 145.494, 75.5117, 145.494, -44.4883, 3.15731E-008, 74.9759
8, 240.00000, 293.699, 15.6064, 293.699, -104.394, 293.699, 135.606, 0, 0, 146.17, -164.385, 146.17, 75.615, 146.17, -44.385, 3.17017E-008, 75.1476
8, 300.00000, 293.511, 15.1347, 293.511, -104.865, 293.511, 135.135, 0, 0, 141.854, -164.859, 141.854, 75.1405, 141.854, -44.8595, 3.05262E-008, 74.6211
8, 360.00000, 293.497, 15.1093, 293.497, -104.891, 293.497, 135.109, 0, 0, 141.641, -164.89, 141.641, 75.1104, 141.641, -44.8896, 3.0525E-008, 74.7119
8, 420.00000, 292.283, 12.7873, 292.283, -107.213, 292.283, 132.787, 0, 0, 120.263, -167.218, 120.263, 72.7825, 120.263, -47.2175, 2.5177E-008, 72.7654
8, 480.00000, 282.061, 3.06298, 282.061, -116.937, 282.061, 123.063, 0, 0, 29.0491, -176.932, 29.0491, 63.0681, 29.0491, -56.9319, 5.68085E-009, 62.7288
8, 540.00000, 277.137, 0.000836907, 277.137, -119.999, 277.137, 120.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
8, 600.00000, 286.743, 6.61598, 286.743, -113.384, 286.743, 126.616, 0, 0, 62.6068, -173.39, 62.6068, 66.6102, 62.6068, -53.3898, 1.23955E-008, 66.8842
8, 660.00000, 287.227, 7.04755, 287.227, -112.952, 287.227, 127.048, 0, 0, 66.6678, -172.966, 66.6678, 67.034, 66.6678, -52.966, 1.32535E-008, 66.8902
8, 720.00000, 292.68, 13.4247, 292.68, -106.575, 292.68, 133.425, 0, 0, 126.134, -166.562, 126.134, 73.4378, 126.134, -46.5622, 2.64955E-008, 72.4056
8, 780.00000, 291.42, 11.5201, 291.42, -108.48, 291.42, 131.52, 0, 0, 108.516, -168.485, 108.516, 71.515, 108.516, -48.485, 2.23831E-008, 71.3997
8, 840.00000, 293.7, 15.6193, 293.7, -104.381, 293.7, 135.619, 0, 0, 146.284, -164.376, 146.284, 75.624, 146.284, -44.376, 3.1772E-008, 74.7039
8, 900.00000, 293.627, 15.471, 293.627, -104.529, 293.627, 135.471, 0, 0, 144.938, -164.546, 144.938, 75.4543, 144.938, -44.5457, 3.13788E-008, 75.0963
8, 960.00000, 293.538, 15.259, 293.538, -104.741, 293.538, 135.259, 0, 0, 143.002, -164.765, 143.002, 75.2351, 143.002, -44.7649, 3.09249E-008, 74.678
8, 1020.00000, 293.53, 15.2044, 293.53, -104.796, 293.53, 135.204, 0, 0, 142.499, -164.801, 142.499, 75.1987, 142.499, -44.8013, 3.07321E-008, 74.7474
8, 1080.00000, 292.974, 13.9829, 292.974, -106.017, 292.974, 133.983, 0, 0, 131.301, -166.013, 131.301, 73.9873, 131.301, -46.0127, 2.7791E-008, 73.7068
8, 1140.00000, 293.091, 14.177, 293.091, -105.823, 293.091, 134.177, 0, 0, 133.068, -165.799, 133.068, 74.2015, 133.068, -45.7985, 2.83423E-008, 73.8089
8, 1200.00000, 293.511, 15.1711, 293.511, -104.829, 293.511, 135.171, 0, 0, 142.2, -164.841, 142.2, 75.1589, 142.2, -44.8411, 3.07718E-008, 74.7893
8, 1260.00000, 293.555, 15.2376, 293.555, -104.762, 293.555, 135.238, 0, 0, 142.799, -164.755, 142.799, 75.2455, 142.799, -44.7545, 3.07879E-008, 74.725
8, 1320.00000, 293.461, 15.0663, 293.461, -104.934, 293.461, 135.066, 0, 0, 141.236, -164.954, 141.236, 75.0462, 141.236, -44.9538, 3.04517E-008, 74.5812
8, 1380.00000, 293.292, 14.6327, 293.292, -105.367, 293.292, 134.633, 0, 0, 137.253, -165.362, 137.253, 74.6385, 137.253, -45.3615, 2.93421E-008, 74.1884
8, 1440.00000, 289.405, 9.13277, 289.405, -110.867, 289.405, 129.133, 0, 0, 86.2144, -170.875, 86.2144, 69.125, 86.2144, -50.875, 1.75775E-008, 69.1365
8, 1500.00000, 290.838, 10.7485, 290.838, -109.251, 290.838, 130.749, 0, 0, 101.326, -169.246, 101.326, 70.7537, 101.326, -49.2463, 2.07922E-008, 70.3086
8, 1560.00000, 292.409, 12.9762, 292.409, -107.024, 292.409, 132.976, 0, 0, 121.998, -167.019, 121.998, 72.981, 121.998, -47.019, 2.55579E-008, 72.3386
8, 1620.00000, 290.429, 10.2751, 290.429, -109.725, 290.429, 130.275, 0, 0, 96.9278, -169.734, 96.9278, 70.2664, 96.9278, -49.7336, 1.97913E-008, 70.3326
8, 1680.00000, 292.609, 13.3126, 292.609, -106.687, 292.609, 133.313, 0, 0, 125.104, -166.681, 125.104, 73.3188, 125.104, -46.6812, 2.63304E-008, 72.6709
8, 1740.00000, 292.32, 12.8244, 292.32, -107.176, 292.32, 132.824, 0, 0, 120.594, -167.167, 120.594, 72.8331, 120.594, -47.1669, 2.52396E-008, 72.4711
8, 1800.00000, 293.157, 14.3647, 293.157, -105.635, 293.157, 134.365, 0, 0, 134.781, -165.64, 134.781, 74.3599, 134.781, -45.6401, 2.88459E-008, 73.8038
8, 1860.00000, 292.99, 14.0115, 292.99, -105.988, 292.99, 134.012, 0, 0, 131.547, -165.983, 131.547, 74.0168, 131.547, -45.9832, 2.79197E-008, 73.649
8, 1920.00000, 292.767, 13.5908, 292.767, -106.409, 292.767, 133.591, 0, 0, 127.671, -166.403, 127.671, 73.5975, 127.671, -46.4025, 2.69256E-008, 73.1968
8, 1980.00000, 292.215, 12.6653, 292.215, -107.335, 292.215, 132.665, 0, 0, 119.144, -167.331, 119.144, 72.6693, 119.144, -47.3307, 2.48433E-008, 72.4328
8, 2040.00000, 291.069, 11.0559, 291.069, -108.944, 291.069, 131.056, 0, 0, 104.199, -168.949, 104.199, 71.0513, 104.199, -48.9487, 2.14241E-008, 71.0314
8, 2100.00000, 290.261, 10.0699, 290.261, -109.93, 290.261, 130.07, 0, 0, 95.0058, -169.933, 95.0058, 70.0666, 95.0058, -49.9334, 1.93721E-008, 70.0177
8, 2160.00000, 291.752, 11.9674, 291.752, -108.033, 291.752, 131.967, 0, 0, 112.658, -168.028, 112.658, 71.9724, 112.658, -48.0276, 2.33545E-008, 71.4993
8, 2220.00000, 287.487, 7.25622, 287.487, -112.744, 287.487, 127.256, 0, 0, 68.6191, -172.741, 68.6191, 67.2594, 68.6191, -52.7406, 1.37437E-008, 66.9381
8, 2280.00000, 286.508, 6.41434, 286.508, -113.586, 286.508, 126.414, 0, 0, 60.7046, -173.59, 60.7046, 66.41, 60.7046, -53.59, 1.20618E-008, 66.3099
8, 2340.00000, 287.944, 7.66964, 287.944, -112.33, 287.944, 127.67, 0, 0, 72.5081, -172.324, 72.5081, 67.6756, 72.5081, -52.3244, 1.44914E-008, 67.438
8, 2400.00000, 288.243, 7.97143, 288.243, -112.029, 288.243, 127.971, 0, 0, 75.3527, -172.037, 75.3527, 67.9626, 75.3527, -52.0374, 1.51261E-008, 67.8079
8, 2460.00000, 285.753, 5.79221, 285.753, -114.208, 285.753, 125.792, 0, 0, 54.8161, -174.212, 54.8161, 65.7882, 54.8161, -54.2118, 1.08769E-008, 65.7201
8, 2520.00000, 283.716, 4.24183, 283.716, -115.758, 283.716, 124.242, 0, 0, 40.1989, -175.767, 40.1989, 64.2326, 40.1989, -55.7674, 7.91564E-009, 64.2581
8, 2580.00000, 284.588, 4.87197, 284.588, -115.128, 284.588, 124.872, 0, 0, 46.1415, -175.124, 46.1415, 64.8757, 46.1415, -55.1243, 9.09806E-009, 64.7858
8, 2640.00000, 287.157, 6.95229, 287.157, -113.048, 287.157, 126.952, 0, 0, 65.7572, -173.037, 65.7572, 66.9629, 65.7572, -53.0371, 1.30729E-008, 66.6856
8, 2700.00000, 282.542, 3.3936, 282.542, -116.606, 282.542, 123.394, 0, 0, 32.1546, -176.603, 32.1546, 63.3971, 32.1546, -56.6029, 6.31523E-009, 63.2842
8, 2760.00000, 282.636, 3.44891, 282.636, -116.551, 282.636, 123.449, 0, 0, 32.6885, -176.54, 32.6885, 63.4602, 32.6885, -56.5398, 6.40492E-009, 63.4948
8, 2820.00000, 286.201, 6.14655, 286.201, -113.853, 286.201, 126.147, 0, 0, 58.1971, -173.849, 58.1971, 66.1509, 58.1971, -53.8491, 1.15086E-008, 66.1017
8, 2880.00000, 283.523, 4.09547, 283.523, -115.905, 283.523, 124.095, 0, 0, 38.7839, -175.909, 38.7839, 64.0913, 38.7839, -55.9087, 7.63908E-009, 64.0921
8, 2940.00000, 286.54, 6.43074, 286.54, -113.569, 286.54, 126.431, 0, 0, 60.8723, -173.566, 60.8723, 66.4344, 60.8723, -53.5656, 1.20525E-008, 66.2982
8, 3000.00000, 285.341, 5.46591, 285.341, -114.534, 285.341, 125.466, 0, 0, 51.7602, -174.539, 51.7602, 65.4605, 51.7602, -54.5395, 1.02276E-008, 65.493
8, 3060.00000, 284.164, 4.56605, 284.164, -115.434, 284.164, 124.566, 0, 0, 43.2596, -175.439, 43.2596, 64.5608, 43.2596, -55.4392, 8.52425E-009, 64.5951
8, 3120.00000, 287.124, 6.93321, 287.124, -113.067, 287.124, 126.933, 0, 0, 65.6038, -173.063, 65.6038, 66.9368, 65.6038, -53.0632, 1.30287E-008, 66.813
8, 3180.00000, 292.424, 12.9866, 292.424, -107.013, 292.424, 132.987, 0, 0, 122.088, -167, 122.088, 73.0001, 122.088, -46.9999, 2.5506E-008, 72.0397
8, 3240.00000, 294.057, 16.7599, 294.057, -103.24, 294.057, 136.76, 0, 0, 156.657, -163.247, 156.657, 76.753, 156.657, -43.247, 3.49474E-008, 75.8132
8, 3300.00000, 293.664, 15.5036, 293.664, -104.496, 293.664, 135.504, 0, 0, 145.221, -164.482, 145.221, 75.5177, 145.221, -44.4823, 3.13702E-008, 75.0149
8, 3360.00000, 292.829, 13.7043, 292.829, -106.296, 292.829, 133.704, 0, 0, 128.744, -166.289, 128.744, 73.7112, 128.744, -46.2888, 2.71097E-008, 73.4845
8, 3420.00000, 292.944, 13.8898, 292.944, -106.11, 292.944, 133.89, 0, 0, 130.426, -166.086, 130.426, 73.9136, 130.426, -46.0864, 2.77031E-008, 73.5296
8, 3480.00000, 292.76, 13.5812, 292.76, -106.419, 292.76, 133.581, 0, 0, 127.584, -166.414, 127.584, 73.5862, 127.584, -46.4138, 2.6917E-008, 73.229
8, 3540.00000, 292.215, 12.6651, 292.215, -107.335, 292.215, 132.665, 0, 0, 119.141, -167.331, 119.141, 72.669, 119.141, -47.331, 2.48436E-008, 72.4427
9, 0.00000, 291.874, 12.1356, 291.874, -107.864, 291.874, 132.136, 0, 0, 114.216, -167.854, 114.216, 72.1459, 114.216, -47.8541, 2.36733E-008, 71.8019
9, 60.00000, 285.935, 5.92775, 285.935, -114.072, 285.935, 125.928, 0, 0, 56.1003, -174.068, 56.1003, 65.9324, 56.1003, -54.0676, 1.11646E-008, 65.5811
9, 120.00000, 288.568, 8.25863, 288.568, -111.741, 288.568, 128.259, 0, 0, 78.0359, -171.731, 78.0359, 68.2691, 78.0359, -51.7309, 1.56432E-008, 67.7663
9, 180.00000, 286.198, 6.15479, 286.198, -113.845, 286.198, 126.155, 0, 0, 58.2371, -173.849, 58.2371, 66.151, 58.2371, -53.849, 1.15643E-008, 66.1273
9, 240.00000, 292.283, 12.773, 292.283, -107.227, 292.283, 132.773, 0, 0, 120.138, -167.223, 120.138, 72.777, 120.138, -47.223, 2.49025E-008, 72.2424
9, 300.00000, 291.757, 11.956, 291.757, -108.044, 291.757, 131.956, 0, 0, 112.547, -168.028, 112.547, 71.9722, 112.547, -48.0278, 2.32919E-008, 71.4906
9, 360.00000, 283.739, 4.2419, 283.739, -115.758, 283.739, 124.242, 0, 0, 40.201, -175.754, 40.201, 64.2456, 40.201, -55.7544, 7.89331E-009, 63.9049
9, 420.00000, 292.306, 12.8082, 292.306, -107.192, 292.306, 132.808, 0, 0, 120.468, -167.187, 120.468, 72.813, 120.468, -47.187, 2.48471E-008, 72.3428
9, 480.00000, 292.59, 13.3039, 292.59, -106.696, 292.59, 133.304, 0, 0, 125.034, -166.704, 125.034, 73.2956, 125.034, -46.7044, 2.63702E-008, 72.7194
9, 540.00000, 283.949, 4.39454, 283.949, -115.605, 283.949, 124.395, 0, 0, 41.6456, -175.601, 41.6456, 64.3988, 41.6456, -55.6012, 8.17787E-009, 63.9967
9, 600.00000, 282.684, 3.50421, 282.684, -116.496, 282.684, 123.504, 0, 0, 33.2156, -176.501, 33.2156, 63.4987, 33.2156, -56.5013, 6.50769E-009, 63.4661
9, 660.00000, 282.358, 3.26031, 282.358, -116.74, 282.358, 123.26, 0, 0, 30.8976, -176.731, 30.8976, 63.2692, 30.8976, -56.7308, 6.05478E-009, 63.216
9, 720.00000, 282.09, 3.08012, 282.09, -116.92, 282.09, 123.08, 0, 0, 29.193, -176.913, 29.193, 63.0869, 29.193, -56.9131, 5.72022E-009, 63.0536
9, 780.00000, 282.483, 3.37131, 282.483, -116.629, 282.483, 123.371, 0, 0, 31.9551, -176.639, 31.9551, 63.3607, 31.9551, -56.6393, 6.26935E-009, 63.3343
9, 840.00000, 285.178, 5.32612, 285.178, -114.674, 285.178, 125.326, 0, 0, 50.4518, -174.671, 50.4518, 65.3295, 50.4518, -54.6705, 9.94175E-009, 65.2663
9, 900.00000, 283.992, 4.43876, 283.992, -115.561, 283.992, 124.439, 0, 0, 42.0562, -175.567, 42.0562, 64.4335, 42.0562, -55.5665, 8.27639E-009, 64.473
9, 960.00000, 283.895, 4.37652, 283.895, -115.623, 283.895, 124.377, 0, 0, 41.4602, -175.636, 41.4602, 64.3642, 41.4602, -55.6358, 8.15805E-009, 64.2749
9, 1020.00000, 283.452, 4.02267, 283.452, -115.977, 283.452, 124.023, 0, 0, 38.1106, -175.965, 38.1106, 64.0352, 38.1106, -55.9648, 7.48841E-009, 64
9, 1080.00000, 283.09, 3.76968, 283.09, -116.23, 283.09, 123.77, 0, 0, 35.7195, -176.221, 35.7195, 63.779, 35.7195, -56.221, 7.01094E-009, 63.7503
9, 1140.00000, 283.135, 3.80451, 283.135, -116.195, 283.135, 123.805, 0, 0, 36.0509, -176.189, 36.0509, 63.8112, 36.0509, -56.1888, 7.08046E-009, 63.7872
9, 1200.00000, 283.643, 4.19473, 283.643, -115.805, 283.643, 124.195, 0, 0, 39.7475, -175.819, 39.7475, 64.1808, 39.7475, -55.8192, 7.81934E-009, 64.1521
9, 1260.00000, 285.921, 5.90965, 285.921, -114.09, 285.921, 125.91, 0, 0, 55.9332, -174.081, 55.9332, 65.9192, 55.9332, -54.0808, 1.10658E-008, 65.7214
9, 1320.00000, 291.444, 11.5382, 291.444, -108.462, 291.444, 131.538, 0, 0, 108.695, -168.457, 108.695, 71.5426, 108.695, -48.4574, 2.22359E-008, 71.189
9, 1380.00000, 287.206, 7.00586, 287.206, -112.994, 287.206, 127.006, 0, 0, 66.2634, -172.991, 66.2634, 67.009, 66.2634, -52.991, 1.32632E-008, 66.7277
9, 1440.00000, 285.404, 5.51915, 285.404, -114.481, 285.404, 125.519, 0, 0, 52.2662, -174.489, 52.2662, 65.511, 52.2662, -54.489, 1.03454E-008, 65.473
9, 1500.00000, 284.274, 4.64779, 284.274, -115.352, 284.274, 124.648, 0, 0, 44.0321, -175.357, 44.0321, 64.6427, 44.0321, -55.3573, 8.67963E-009, 64.642
9, 1560.00000, 283.566, 4.12507, 283.566, -115.875, 283.566, 124.125, 0, 0, 39.0875, -175.878, 39.0875, 64.1219, 39.0875, -55.8781, 7.68846E-009, 64.1148
9, 1620.00000, 291.014, 10.9692, 291.014, -109.031, 291.014, 130.969, 0, 0, 103.409, -169.025, 103.409, 70.9748, 103.409, -49.0252, 2.1018E-008, 70.6146
9, 1680.00000, 291.888, 12.1808, 291.888, -107.819, 291.888, 132.181, 0, 0, 114.62, -167.824, 114.62, 72.1757, 114.62, -47.8243, 2.38155E-008, 71.6617
9, 1740.00000, 289.095, 8.80666, 289.095, -111.193, 289.095, 128.807, 0, 0, 83.1679, -171.198, 83.1679, 68.8019, 83.1679, -51.1981, 1.68448E-008, 68.7335
9, 1800.00000, 289.894, 9.65681, 289.894, -110.343, 289.894, 129.657, 0, 0, 91.1176, -170.348, 91.1176, 69.652, 91.1176, -50.348, 1.85391E-008, 69.4381
9, 1860.00000, 291.577, 11.7186, 291.577, -108.281, 291.577, 131.719, 0, 0, 110.348, -168.276, 110.348, 71.7242, 110.348, -48.2758, 2.28099E-008, 71.1959
9, 1920.00000, 290.897, 10.8226, 290.897, -109.177, 290.897, 130.823, 0, 0, 102.042, -169.173, 102.042, 70.8273, 102.042, -49.1727, 2.08993E-008, 70.6317
9, 1980.00000, 288.741, 8.45678, 288.741, -111.543, 288.741, 128.457, 0, 0, 79.9164, -171.553, 79.9164, 68.447, 79.9164, -51.553, 1.60948E-008, 68.5652
9, 2040.00000, 282.057, 3.06006, 282.057, -116.94, 282.057, 123.06, 0, 0, 28.9915, -176.935, 28.9915, 63.0653, 28.9915, -56.9347, 5.69225E-009, 62.8561
9, 2100.00000, 283.293, 3.91848, 283.293, -116.082, 283.293, 123.918, 0, 0, 37.1248, -176.076, 37.1248, 63.9238, 37.1248, -56.0762, 7.28546E-009, 63.7519
9, 2160.00000, 281.837, 2.92641, 281.837, -117.074, 281.837, 122.926, 0, 0, 27.7459, -177.08, 27.7459, 62.9201, 27.7459, -57.0799, 5.43322E-009, 62.9263
9, 2220.00000, 284.757, 5.00055, 284.757, -114.999, 284.757, 125.001, 0, 0, 47.3789, -174.996, 47.3789, 65.0042, 47.3789, -54.9958, 9.32589E-009, 64.9646
9, 2280.00000, 290.966, 10.9094, 290.966, -109.091, 290.966, 130.909, 0, 0, 102.849, -169.086, 102.849, 70.9145, 102.849, -49.0855, 2.09217E-008, 70.6319
9, 2340.00000, 282.691, 3.49681, 282.691, -116.503, 282.691, 123.497, 0, 0, 33.1521, -176.499, 33.1521, 63.5005, 33.1521, -56.4995, 6.49701E-009, 63.2064
9, 2400.00000, 281.776, 2.88248, 281.776, -117.118, 281.776, 122.882, 0, 0, 27.3271, -177.121, 27.3271, 62.8785, 27.3271, -57.1215, 5.34659E-009, 62.8419
9, 2460.00000, 286.397, 6.31929, 286.397, -113.681, 286.397, 126.319, 0, 0, 59.8086, -173.684, 59.8086, 66.3163, 59.8086, -53.6837, 1.18521E-008, 66.4403
9, 2520.00000, 290.557, 10.4076, 290.557, -109.592, 290.557, 130.408, 0, 0, 98.1684, -169.588, 98.1684, 70.4116, 98.1684, -49.5884, 1.99521E-008, 70.1518
9, 2580.00000, 290.894, 10.8412, 290.894, -109.159, 290.894, 130.841, 0, 0, 102.199, -169.169, 102.199, 70.8314, 102.199, -49.1686, 2.09841E-008, 70.5104
9, 2640.00000, 287.452, 7.23778, 287.452, -112.762, 287.452, 127.238, 0, 0, 68.4298, -172.768, 68.4298, 67.2317, 68.4298, -52.7683, 1.37171E-008, 67.1721
9, 2700.00000, 282.713, 3.512, 282.713, -116.488, 282.713, 123.512, 0, 0, 33.275, -176.484, 33.275, 63.5156, 33.275, -56.4844, 6.53415E-009, 63.3453
9, 2760.00000, 281.373, 2.61676, 281.373, -117.383, 281.373, 122.617, 0, 0, 24.8123, -177.389, 24.8123, 62.611, 24.8123, -57.389, 4.85655E-009, 62.5901
9, 2820.00000, 281.049, 2.38607, 281.049, -117.614, 281.049, 122.386, 0, 0, 22.6176, -177.605, 22.6176, 62.3947, 22.6176, -57.6053, 4.42417E-009, 62.3834
9, 2880.00000, 281.282, 2.55709, 281.282, -117.443, 281.282, 122.557, 0, 0, 24.2431, -177.449, 24.2431, 62.5508, 24.2431, -57.4492, 4.74501E-009, 62.5337
9, 2940.00000, 281.574, 2.75158, 281.574, -117.248, 281.574, 122.752, 0, 0, 26.0849, -177.256, 26.0849, 62.7442, 26.0849, -57.2558, 5.10841E-009, 62.7314
9, 3000.00000, 281.779, 2.85216, 281.779, -117.148, 281.779, 122.852, 0, 0, 27.0447, -177.126, 27.0447, 62.8736, 27.0447, -57.1264, 5.29532E-009, 62.8617
9, 3060.00000, 283.999, 4.42434, 283.999, -115.576, 283.999, 124.424, 0, 0, 41.9054, -175.566, 41.9054, 64.4339, 41.9054, -55.5661, 8.23782E-009, 64.3173
9, 3120.00000, 284.847, 5.06961, 284.847, -114.93, 284.847, 125.07, 0, 0, 48.0085, -174.927, 48.0085, 65.0733, 48.0085, -54.9267, 9.46108E-009, 64.9794
9, 3180.00000, 288.72, 8.41642, 288.72, -111.584, 288.72, 128.416, 0, 0, 79.5444, -171.579, 79.5444, 68.4207, 79.5444, -51.5793, 1.59108E-008, 68.2888
9, 3240.00000, 290.393, 10.2104, 290.393, -109.79, 290.393, 130.21, 0, 0, 96.3064, -169.783, 96.3064, 70.2166, 96.3064, -49.7834, 1.95904E-008, 69.8842
9, 3300.00000, 290.636, 10.5198, 290.636, -109.48, 290.636, 130.52, 0, 0, 99.203, -169.487, 99.203, 70.5126, 99.203, -49.4874, 2.03155E-008, 70.2479
9, 3360.00000, 290.712, 10.5849, 290.712, -109.415, 290.712, 130.585, 0, 0, 99.8074, -169.404, 99.8074, 70.5957, 99.8074, -49.4042, 2.03986E-008, 70.4126
9, 3420.00000, 290.749, 10.6347, 290.749, -109.365, 290.749, 130.635, 0, 0, 100.268, -169.358, 100.268, 70.6423, 100.268, -49.3577, 2.05348E-008, 70.4208
9, 3480.00000, 288.54, 8.25057, 288.54, -111.749, 288.54, 128.251, 0, 0, 77.9564, -171.753, 77.9564, 68.247, 77.9564, -51.753, 1.57105E-008, 68.1537
9, 3540.00000, 282.713, 3.51115, 282.713, -116.489, 282.713, 123.511, 0, 0, 33.2643, -176.484, 33.2643, 63.5157, 33.2643, -56.4843, 6.53652E-009, 63.3167
10, 0.00000, 282.318, 3.23084, 282.318, -116.769, 282.318, 123.231, 0, 0, 30.6186, -176.759, 30.6186, 63.2412, 30.6186, -56.7588, 6.00947E-009, 63.2334
10, 60.00000, 282.477, 3.32843, 282.477, -116.672, 282.477, 123.328, 0, 0, 31.5487, -176.652, 31.5487, 63.3481, 31.5487, -56.6519, 6.18098E-009, 63.3187
10, 120.00000, 282.847, 3.62432, 282.847, -116.376, 282.847, 123.624, 0, 0, 34.3506, -176.386, 34.3506, 63.6137, 34.3506, -56.3863, 6.743E-009, 63.5619
10, 180.00000, 283.347, 3.98067, 283.347, -116.019, 283.347, 123.981, 0, 0, 37.7214, -176.032, 37.7214, 63.9677, 37.7214, -56.0323, 7.41701E-009, 63.9382
10, 240.00000, 288.257, 7.96548, 288.257, -112.035, 288.257, 127.965, 0, 0, 75.3173, -172.029, 75.3173, 67.9707, 75.3173, -52.0293, 1.50086E-008, 67.8104
10, 300.00000, 287.044, 6.87595, 287.044, -113.124, 287.044, 126.876, 0, 0, 65.0538, -173.129, 65.0538, 66.8705, 65.0538, -53.1295, 1.29437E-008, 66.925
10, 360.00000, 289.314, 9.01404, 289.314, -110.986, 289.314, 129.014, 0, 0, 85.1194, -170.977, 85.1194, 69.0228, 85.1194, -50.9772, 1.71682E-008, 68.7062
10, 420.00000, 286.732, 6.60483, 286.732, -113.395, 286.732, 126.605, 0, 0, 62.4773, -173.399, 62.4773, 66.6006, 62.4773, -53.3994, 1.24521E-008, 66.5574
10, 480.00000, 289.295, 8.9918, 289.295, -111.008, 289.295, 128.992, 0, 0, 84.9103, -170.998, 84.9103, 69.0016, 84.9103, -50.9984, 1.71278E-008, 68.5882
10, 540.00000, 289.299, 9.01524, 289.299, -110.985, 289.299, 129.015, 0, 0, 85.1156, -170.988, 85.1156, 69.0122, 85.1156, -50.9878, 1.71417E-008, 68.9631
10, 600.00000, 288.96, 8.64771, 288.96, -111.352, 288.96, 128.648, 0, 0, 81.6899, -171.342, 81.6899, 68.6579, 81.6899, -51.3421, 1.64197E-008, 68.4643
10, 660.00000, 288.767, 8.50549, 288.767, -111.495, 288.767, 128.505, 0, 0, 80.3572, -171.52, 80.3572, 68.4796, 80.3572, -51.5204, 1.61845E-008, 68.3601
10, 720.00000, 288.666, 8.39483, 288.666, -111.605, 288.666, 128.395, 0, 0, 79.3264, -171.624, 79.3264, 68.3761, 79.3264, -51.6239, 1.59367E-008, 68.2165
10, 780.00000, 288.608, 8.32783, 288.608, -111.672, 288.608, 128.328, 0, 0, 78.6971, -171.683, 78.6971, 68.3166, 78.6971, -51.6834, 1.58171E-008, 68.1974
10, 840.00000, 288.636, 8.33801, 288.636, -111.662, 288.636, 128.338, 0, 0, 78.7784, -171.661, 78.7784, 68.3391, 78.7784, -51.6609, 1.58288E-008, 68.1912
10, 900.00000, 288.775, 8.44851, 288.775, -111.551, 288.775, 128.449, 0, 0, 79.8285, -171.532, 79.8285, 68.4683, 79.8285, -51.5317, 1.60513E-008, 68.3578
10, 960.00000, 287.663, 7.42597, 287.663, -112.574, 287.663, 127.426, 0, 0, 70.2284, -172.579, 70.2284, 67.4211, 70.2284, -52.5789, 1.40378E-008, 67.4166
10, 1020.00000, 281.893, 2.95, 281.893, -117.05, 281.893, 122.95, 0, 0, 27.9517, -177.046, 27.9517, 62.9545, 27.9517, -57.0455, 5.48378E-009, 62.7928
10, 1080.00000, 282.52, 3.3795, 282.52, -116.621, 282.52, 123.379, 0, 0, 32.0264, -176.618, 32.0264, 63.3822, 32.0264, -56.6178, 6.27716E-009, 63.2727
10, 1140.00000, 285.185, 5.33193, 285.185, -114.668, 285.185, 125.332, 0, 0, 50.5067, -174.665, 50.5067, 65.3353, 50.5067, -54.6647, 9.94778E-009, 65.3081
10, 1200.00000, 282.493, 3.3701, 282.493, -116.63, 282.493, 123.37, 0, 0, 31.9194, -176.634, 31.9194, 63.366, 31.9194, -56.634, 6.27052E-009, 63.375
10, 1260.00000, 277.138, 0.000934804, 277.138, -119.999, 277.138, 120.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1320.00000, 281.674, 2.81339, 281.674, -117.187, 281.674, 122.813, 0, 0, 26.6738, -177.19, 26.6738, 62.8102, 26.6738, -57.1898, 5.21777E-009, 62.9093
10, 1380.00000, 283.071, 3.76005, 283.071, -116.24, 283.071, 123.76, 0, 0, 35.6254, -176.234, 35.6254, 63.766, 35.6254, -56.234, 6.99344E-009, 63.7522
10, 1440.00000, 284.382, 4.7143, 284.382, -115.286, 284.382, 124.714, 0, 0, 44.6497, -175.28, 44.6497, 64.72, 44.6497, -55.28, 8.79096E-009, 64.6285
10, 1500.00000, 277.142, 0.00137687, 277.142, -119.999, 277.142, 120.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1560.00000, 277.126, -0.00037029, 277.126, -120, 277.126, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1620.00000, 277.129, 6.37229E-005, 277.129, -120, 277.129, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1680.00000, 277.128, -3.65367E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1740.00000, 277.128, -1.45108E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1800.00000, 277.128, -1.91661E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1860.00000, 277.128, -1.82134E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1920.00000, 277.128, -1.84029E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 1980.00000, 277.128, -1.83661E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2040.00000, 277.128, -1.83731E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2100.00000, 277.128, -1.83718E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2160.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2220.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2280.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2340.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2400.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2460.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2520.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2580.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2640.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2700.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2760.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2820.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2880.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 2940.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 3000.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 3060.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 3120.00000, 283.495, 4.076, 283.495, -115.924, 283.495, 124.076, 0, 0, 38.6263, -175.928, 38.6263, 64.0716, 38.6263, -55.9284, 7.58063E-009, 64.2053
10, 3180.00000, 283.373, 4.00169, 283.373, -115.998, 283.373, 124.002, 0, 0, 37.9143, -176.013, 37.9143, 63.9867, 37.9143, -56.0133, 7.45803E-009, 63.852
10, 3240.00000, 277.14, 0.00114052, 277.14, -119.999, 277.14, 120.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 3300.00000, 277.126, -0.000312618, 277.126, -120, 277.126, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 3360.00000, 277.129, 5.05576E-005, 277.129, -120, 277.129, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
10, 3420.00000, 281.356, 2.60173, 281.356, -117.398, 281.356, 122.602, 0, 0, 24.6685, -177.401, 24.6685, 62.5988, 24.6685, -57.4012, 4.82481E-009, 62.6404
10, 3480.00000, 283.582, 4.12049, 283.582, -115.88, 283.582, 124.12, 0, 0, 39.0325, -175.87, 39.0325, 64.1299, 39.0325, -55.8701, 7.66667E-009, 64.0565
10, 3540.00000, 282.432, 3.3292, 282.432, -116.671, 282.432, 123.329, 0, 0, 31.5582, -176.676, 31.5582, 63.3242, 31.5582, -56.6758, 6.18838E-009, 63.3392
11, 0.00000, 282.977, 3.71992, 282.977, -116.28, 282.977, 123.72, 0, 0, 35.2549, -176.294, 35.2549, 63.7056, 35.2549, -56.2944, 6.92215E-009, 63.6865
11, 60.00000, 283.2, 3.86629, 283.2, -116.134, 283.2, 123.866, 0, 0, 36.637, -176.139, 36.637, 63.8608, 36.637, -56.1392, 7.19684E-009, 63.8383
11, 120.00000, 282.977, 3.69356, 282.977, -116.306, 282.977, 123.694, 0, 0, 34.9993, -176.3, 34.9993, 63.6998, 34.9993, -56.3002, 6.86857E-009, 63.6797
11, 180.00000, 282.25, 3.20159, 282.25, -116.798, 282.25, 123.202, 0, 0, 30.348, -176.802, 30.348, 63.1985, 30.348, -56.8015, 5.94981E-009, 63.2042
11, 240.00000, 281.117, 2.44752, 281.117, -117.552, 281.117, 122.448, 0, 0, 23.2081, -177.557, 23.2081, 62.4426, 23.2081, -57.5574, 4.54271E-009, 62.4585
11, 300.00000, 277.135, 0.000651216, 277.135, -119.999, 277.135, 120.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 360.00000, 277.127, -0.000191491, 277.127, -120, 277.127, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 420.00000, 277.129, 2.26401E-005, 277.129, -120, 277.129, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 480.00000, 277.128, -2.75469E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 540.00000, 281.328, 2.58353, 281.328, -117.416, 281.328, 122.584, 0, 0, 24.4961, -177.419, 24.4961, 62.5806, 24.4961, -57.4194, 4.79063E-009, 62.6467
11, 600.00000, 281.054, 2.39103, 281.054, -117.609, 281.054, 122.391, 0, 0, 22.6652, -177.602, 22.6652, 62.3982, 22.6652, -57.6018, 4.43021E-009, 62.3822
11, 660.00000, 277.135, 0.000632283, 277.135, -119.999, 277.135, 120.001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 720.00000, 277.127, -0.000186917, 277.127, -120, 277.127, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 780.00000, 277.129, 2.16031E-005, 277.129, -120, 277.129, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 840.00000, 277.128, -2.73222E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 900.00000, 277.128, -1.64517E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 960.00000, 277.128, -1.877E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1020.00000, 277.128, -1.82919E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1080.00000, 277.128, -1.83877E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1140.00000, 277.128, -1.8369E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1200.00000, 277.128, -1.83725E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1260.00000, 277.128, -1.83719E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1320.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1380.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1440.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1500.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1560.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1620.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1680.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1740.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1800.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1860.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1920.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 1980.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2040.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2100.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2160.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2220.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2280.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2340.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2400.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2460.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2520.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2580.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2640.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2700.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2760.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2820.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2880.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 2940.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3000.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3060.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3120.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3180.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3240.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3300.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3360.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3420.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3480.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
11, 3540.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 0.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 60.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 120.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 180.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 240.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 300.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 360.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 420.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 480.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 540.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 600.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 660.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 720.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 780.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 840.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 900.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 960.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1020.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1080.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1140.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1200.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1260.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1320.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1380.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1440.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1500.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1560.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1620.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1680.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1740.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1800.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1860.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1920.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 1980.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2040.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2100.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2160.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2220.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2280.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2340.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2400.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2460.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2520.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2580.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2640.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2700.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2760.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2820.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2880.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 2940.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3000.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3060.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3120.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3180.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3240.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3300.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3360.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3420.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3480.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
12, 3540.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
13, 0.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
13, 60.00000, 277.128, -1.8372E-005, 277.128, -120, 277.128, 120, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
