hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
5, 780.00000, 293.232, 14.5235, 293.232, -105.477, 293.232, 134.523, 0, 0, 136.238, -165.482, 136.238, 74.5185, 136.238, -45.4815, 2.92919E-008, 73.8652
5, 840.00000, 292.594, 13.2878, 292.594, -106.712, 292.594, 133.288, 0, 0, 124.898, -166.707, 124.898, 73.2928, 124.898, -46.7072, 2.62823E-008, 73.0503
5, 900.00000, 285.675, 5.71962, 285.675, -114.28, 285.675, 125.72, 0, 0, 54.1583, -174.277, 54.1583, 65.7228, 54.1583, -54.2772, 1.07043E-008, 65.224
5, 960.00000, 280.326, 1.92665, 280.326, -118.073, 280.326, 121.927, 0, 0, 18.2576, -178.069, 18.2576, 61.9307, 18.2576, -58.0693, 3.57161E-009, 61.8901
5, 1020.00000, 280.134, 1.80364, 280.134, -118.196, 280.134, 121.804, 0, 0, 17.1, -178.192, 17.1, 61.8084, 17.1, -58.1916, 3.34291E-009, 61.8174
5, 1080.00000, 280.384, 1.97671, 280.384, -118.023, 280.384, 121.977, 0, 0, 18.7435, -178.03, 18.7435, 61.9702, 18.7435, -58.0298, 3.66426E-009, 61.9743
5, 1140.00000, 289.968, 9.73895, 289.968, -110.261, 289.968, 129.739, 0, 0, 91.915, -170.265, 91.915, 69.7346, 91.915, -50.2654, 1.85598E-008, 69.9834
5, 1200.00000, 294.352, 18.2091, 294.352, -101.791, 294.352, 138.209, 0, 0, 169.76, -161.799, 169.76, 78.2007, 169.76, -41.7993, 3.92341E-008, 77.1722
5, 1260.00000, 294.328, 18.0565, 294.328, -101.943, 294.328, 138.057, 0, 0, 168.413, -161.956, 168.413, 78.0443, 168.413, -41.9557, 3.80036E-008, 77.2533
5, 1320.00000, 294.375, 18.2734, 294.375, -101.727, 294.375, 138.273, 0, 0, 170.357, -161.709, 170.357, 78.2906, 170.357, -41.7094, 3.87796E-008, 77.6963
5, 1380.00000, 294.364, 18.2653, 294.364, -101.735, 294.364, 138.265, 0, 0, 170.294, -161.735, 170.294, 78.2645, 170.294, -41.7355, 3.88233E-008, 77.5393
5, 1440.00000, 294.279, 17.7441, 294.279, -102.256, 294.279, 137.744, 0, 0, 165.568, -162.263, 165.568, 77.7373, 165.568, -42.2627, 3.73138E-008, 76.9109
5, 1500.00000, 294.219, 17.4838, 294.219, -102.516, 294.219, 137.484, 0, 0, 163.245, -162.539, 163.245, 77.4611, 163.245, -42.5389, 3.66711E-008, 76.8141
5, 1560.00000, 294.171, 17.256, 294.171, -102.744, 294.171, 137.256, 0, 0, 161.182, -162.764, 161.182, 77.2357, 161.182, -42.7643, 3.60523E-008, 76.5525
5, 1620.00000, 294.188, 17.2736, 294.188, -102.726, 294.188, 137.274, 0, 0, 161.326, -162.726, 161.326, 77.2742, 161.326, -42.7258, 3.60275E-008, 76.6254
5, 1680.00000, 294.264, 17.563, 294.264, -102.437, 294.264, 137.563, 0, 0, 163.945, -162.412, 163.945, 77.5883, 163.945, -42.4117, 3.6781E-008, 77.0134
5, 1740.00000, 294.305, 17.8002, 294.305, -102.2, 294.305, 137.8, 0, 0, 166.088, -162.18, 166.088, 77.8198, 166.088, -42.1802, 3.74544E-008, 77.1786
5, 1800.00000, 294.346, 18.0508, 294.346, -101.949, 294.346, 138.051, 0, 0, 168.349, -161.929, 168.349, 78.0709, 168.349, -41.9291, 3.81215E-008, 77.4181
5, 1860.00000, 294.299, 17.8853, 294.299, -102.115, 294.299, 137.885, 0, 0, 166.868, -162.129, 166.868, 77.8713, 166.868, -42.1287, 3.77808E-008, 77.1437
5, 1920.00000, 294.245, 17.6164, 294.245, -102.384, 294.245, 137.616, 0, 0, 164.444, -162.407, 164.444, 77.5935, 164.444, -42.4065, 3.7024E-008, 76.8753
5, 1980.00000, 294.256, 17.5918, 294.256, -102.408, 294.256, 137.592, 0, 0, 164.223, -162.405, 164.223, 77.5954, 164.223, -42.4046, 3.69006E-008, 76.9156
5, 2040.00000, 294.299, 17.7817, 294.299, -102.218, 294.299, 137.782, 0, 0, 165.924, -162.202, 165.924, 77.7978, 165.924, -42.2022, 3.73911E-008, 77.1755
5, 2100.00000, 294.343, 18.0941, 294.343, -101.906, 294.343, 138.094, 0, 0, 168.758, -161.902, 168.758, 78.0979, 168.758, -41.9021, 3.83002E-008, 77.4684
5, 2160.00000, 294.381, 18.319, 294.381, -101.681, 294.381, 138.319, 0, 0, 170.766, -161.664, 170.766, 78.3364, 170.766, -41.6636, 3.88673E-008, 77.6335
5, 2220.00000, 294.406, 18.532, 294.406, -101.468, 294.406, 138.532, 0, 0, 172.683, -161.452, 172.683, 78.5478, 172.683, -41.4522, 3.94797E-008, 77.851
5, 2280.00000, 294.438, 18.8369, 294.438, -101.163, 294.438, 138.837, 0, 0, 175.42, -161.141, 175.42, 78.8585, 175.42, -41.1415, 4.03208E-008, 78.1421
5, 2340.00000, 294.409, 18.6983, 294.409, -101.302, 294.409, 138.698, 0, 0, 174.187, -161.312, 174.187, 78.6879, 174.187, -41.3121, 4.00698E-008, 77.8884
5, 2400.00000, 294.466, 19.5416, 294.466, -100.458, 294.466, 139.542, 0, 0, 181.757, -160.451, 181.757, 79.5491, 181.757, -40.4509, 4.24319E-008, 78.986
5, 2460.00000, 294.443, 20.4895, 294.443, -99.5105, 294.443, 140.489, 0, 0, 190.198, -159.504, 190.198, 80.4963, 190.198, -39.5037, 4.53511E-008, 79.7874
5, 2520.00000, 294.452, 19.1849, 294.452, -100.815, 294.452, 139.185, 0, 0, 178.544, -160.81, 178.544, 79.1901, 178.544, -40.8099, 4.12356E-008, 78.0706
5, 2580.00000, 294.448, 20.4285, 294.448, -99.5715, 294.448, 140.428, 0, 0, 189.66, -159.563, 189.66, 80.4374, 189.66, -39.5626, 4.51848E-008, 79.9514
5, 2640.00000, 294.433, 20.6524, 294.433, -99.3476, 294.433, 140.652, 0, 0, 191.627, -159.337, 191.627, 80.663, 191.627, -39.337, 4.59342E-008, 79.6315
5, 2700.00000, 294.369, 18.2408, 294.369, -101.759, 294.369, 138.241, 0, 0, 170.056, -161.746, 170.056, 78.2539, 170.056, -41.7461, 3.83933E-008, 77.0689
5, 2760.00000, 293.949, 16.3577, 293.949, -103.642, 293.949, 136.358, 0, 0, 153.03, -163.638, 153.03, 76.3621, 153.03, -43.6379, 3.35037E-008, 75.8248
5, 2820.00000, 294.376, 21.1447, 294.376, -98.8553, 294.376, 141.145, 0, 0, 195.999, -158.864, 195.999, 81.1363, 195.999, -38.8637, 4.80442E-008, 80.9644
5, 2880.00000, 294.359, 21.3059, 294.359, -98.6941, 294.359, 141.306, 0, 0, 197.415, -158.688, 197.415, 81.3122, 197.415, -38.6878, 4.8097E-008, 80.0125
5, 2940.00000, 294.372, 21.2089, 294.372, -98.7911, 294.372, 141.209, 0, 0, 196.58, -158.785, 196.58, 81.2152, 196.58, -38.7848, 4.78063E-008, 80.1495
5, 3000.00000, 294.418, 18.6768, 294.418, -101.323, 294.418, 138.677, 0, 0, 173.979, -161.311, 173.979, 78.6886, 173.979, -41.3114, 3.9608E-008, 77.3949
5, 3060.00000, 291.247, 11.2927, 291.247, -108.707, 291.247, 131.293, 0, 0, 106.376, -168.715, 106.376, 71.2848, 106.376, -48.7152, 2.21849E-008, 71.502
5, 3120.00000, 289.84, 9.59926, 289.84, -110.401, 289.84, 129.599, 0, 0, 90.6113, -170.407, 90.6113, 69.5932, 90.6113, -50.4068, 1.84715E-008, 69.6254
5, 3180.00000, 289.388, 9.08398, 289.388, -110.916, 289.388, 129.084, 0, 0, 85.7755, -170.902, 85.7755, 69.0977, 85.7755, -50.9023, 1.72992E-008, 69.0347
5, 3240.00000, 287.338, 7.13988, 287.338, -112.86, 287.338, 127.14, 0, 0, 67.5429, -172.869, 67.5429, 67.1306, 67.5429, -52.8694, 1.34861E-008, 67.2583
5, 3300.00000, 287.065, 6.8751, 287.065, -113.125, 287.065, 126.875, 0, 0, 65.0362, -173.117, 65.0362, 66.8833, 65.0362, -53.1167, 1.29249E-008, 66.8425
5, 3360.00000, 288.122, 7.83831, 288.122, -112.162, 288.122, 127.838, 0, 0, 74.0942, -172.157, 74.0942, 67.8427, 74.0942, -52.1573, 1.48292E-008, 67.6759
5, 3420.00000, 287.29, 7.08915, 287.29, -112.911, 287.29, 127.089, 0, 0, 67.0586, -172.915, 67.0586, 67.0855, 67.0586, -52.9145, 1.3373E-008, 67.0594
5, 3480.00000, 286.164, 6.12889, 286.164, -113.871, 286.164, 126.129, 0, 0, 58.0148, -173.876, 58.0148, 66.1238, 58.0148, -53.8762, 1.15161E-008, 66.1458
5, 3540.00000, 284.819, 5.0611, 284.819, -114.939, 284.819, 125.061, 0, 0, 47.9385, -174.945, 47.9385, 65.055, 47.9385, -54.945, 9.47022E-009, 65.0917
6, 0.00000, 283.702, 4.22606, 283.702, -115.774, 283.702, 124.226, 0, 0, 40.0447, -175.779, 40.0447, 64.2211, 40.0447, -55.7789, 7.88367E-009, 64.2419
6, 60.00000, 283.032, 3.74397, 283.032, -116.256, 283.032, 123.744, 0, 0, 35.4819, -176.259, 35.4819, 63.741, 35.4819, -56.259, 6.9717E-009, 63.7395
6, 120.00000, 283.228, 3.88609, 283.228, -116.114, 283.228, 123.886, 0, 0, 36.8249, -176.119, 36.8249, 63.8809, 36.8249, -56.1191, 7.23447E-009, 63.8764
6, 180.00000, 284.427, 4.74836, 284.427, -115.252, 284.427, 124.748, 0, 0, 44.9722, -175.246, 44.9722, 64.7535, 44.9722, -55.2465, 8.85903E-009, 64.6619
6, 240.00000, 285.553, 5.62019, 285.553, -114.38, 285.553, 125.62, 0, 0, 53.2059, -174.375, 53.2059, 65.6251, 53.2059, -54.3749, 1.05155E-008, 65.493
6, 300.00000, 286.133, 6.10088, 286.133, -113.899, 286.133, 126.101, 0, 0, 57.7231, -173.903, 57.7231, 66.0974, 57.7231, -53.9026, 1.14483E-008, 65.9488
6, 360.00000, 286.262, 6.18188, 286.262, -113.818, 286.262, 126.182, 0, 0, 58.5126, -173.802, 58.5126, 66.1978, 58.5126, -53.8022, 1.16046E-008, 66.1842
6, 420.00000, 286.244, 6.19285, 286.244, -113.807, 286.244, 126.193, 0, 0, 58.6005, -173.811, 58.6005, 66.1894, 58.6005, -53.8106, 1.16351E-008, 66.1119
6, 480.00000, 286.751, 6.63433, 286.751, -113.366, 286.751, 126.634, 0, 0, 62.7774, -173.38, 62.7774, 66.6202, 62.7774, -53.3798, 1.24985E-008, 66.5604
6, 540.00000, 289.345, 9.04454, 289.345, -110.955, 289.345, 129.045, 0, 0, 85.4043, -170.946, 85.4043, 69.0544, 85.4043, -50.9456, 1.72387E-008, 68.6409
6, 600.00000, 289.742, 9.49989, 289.742, -110.5, 289.742, 129.5, 0, 0, 89.6801, -170.512, 89.6801, 69.4881, 89.6801, -50.5119, 1.82459E-008, 69.2749
6, 660.00000, 289.595, 9.35862, 289.595, -110.641, 289.595, 129.359, 0, 0, 88.3541, -170.665, 88.3541, 69.3348, 88.3541, -50.6652, 1.78734E-008, 69.1559
6, 720.00000, 289.578, 9.31478, 289.578, -110.685, 289.578, 129.315, 0, 0, 87.9467, -170.692, 87.9467, 69.3082, 87.9467, -50.6918, 1.78285E-008, 69.1598
6, 780.00000, 292.377, 12.9181, 292.377, -107.082, 292.377, 132.918, 0, 0, 121.458, -167.074, 121.458, 72.926, 121.458, -47.074, 2.54634E-008, 72.1678
6, 840.00000, 294.462, 19.8862, 294.462, -100.114, 294.462, 139.886, 0, 0, 184.809, -160.118, 184.809, 79.8821, 184.809, -40.1179, 4.42844E-008, 78.9333
6, 900.00000, 294.439, 20.5394, 294.439, -99.4606, 294.439, 140.539, 0, 0, 190.637, -159.456, 190.637, 80.5441, 190.637, -39.4559, 4.5379E-008, 79.835
6, 960.00000, 294.458, 19.5388, 294.458, -100.461, 294.458, 139.539, 0, 0, 181.694, -160.471, 181.694, 79.529, 181.694, -40.471, 4.2559E-008, 78.2655
6, 1020.00000, 294.247, 17.5103, 294.247, -102.49, 294.247, 137.51, 0, 0, 163.464, -162.476, 163.464, 77.5242, 163.464, -42.4758, 3.64732E-008, 76.5772
6, 1080.00000, 294.345, 18.1004, 294.345, -101.9, 294.345, 138.1, 0, 0, 168.825, -161.893, 168.825, 78.1074, 168.825, -41.8926, 3.83884E-008, 77.6182
6, 1140.00000, 294.436, 18.9006, 294.436, -101.099, 294.436, 138.901, 0, 0, 176.022, -161.091, 176.022, 78.9087, 176.022, -41.0913, 4.05394E-008, 78.3299
6, 1200.00000, 293.879, 16.129, 293.879, -103.871, 293.879, 136.129, 0, 0, 150.954, -163.864, 150.954, 76.1361, 150.954, -43.8639, 3.28109E-008, 75.7675
6, 1260.00000, 291.168, 11.1854, 291.168, -108.815, 291.168, 131.185, 0, 0, 105.384, -168.82, 105.384, 71.1802, 105.384, -48.8198, 2.18853E-008, 71.2576
6, 1320.00000, 294.09, 16.8543, 294.09, -103.146, 294.09, 136.854, 0, 0, 157.529, -163.141, 157.529, 76.8587, 157.529, -43.1413, 3.51013E-008, 75.7074
6, 1380.00000, 294.39, 18.5113, 294.39, -101.489, 294.39, 138.511, 0, 0, 172.511, -161.498, 172.511, 78.5024, 172.511, -41.4976, 3.97285E-008, 78.0911
6, 1440.00000, 294.307, 17.8688, 294.307, -102.131, 294.307, 137.869, 0, 0, 166.712, -162.127, 166.712, 77.8729, 166.712, -42.1271, 3.75415E-008, 77.124
6, 1500.00000, 294.238, 17.587, 294.238, -102.413, 294.238, 137.587, 0, 0, 164.178, -162.437, 164.178, 77.5625, 164.178, -42.4375, 3.70039E-008, 76.8965
6, 1560.00000, 289.164, 8.86431, 289.164, -111.136, 289.164, 128.864, 0, 0, 83.7128, -171.132, 83.7128, 68.8684, 83.7128, -51.1316, 1.7084E-008, 68.2873
6, 1620.00000, 292.357, 12.8833, 292.357, -107.117, 292.357, 132.883, 0, 0, 121.137, -167.108, 121.137, 72.8923, 121.137, -47.1076, 2.54176E-008, 71.887
6, 1680.00000, 293.823, 15.9912, 293.823, -104.009, 293.823, 135.991, 0, 0, 149.662, -164.016, 149.662, 75.9844, 149.662, -44.0156, 3.30473E-008, 75.1319
6, 1740.00000, 294.003, 16.5614, 294.003, -103.439, 294.003, 136.561, 0, 0, 154.876, -163.444, 154.876, 76.5561, 154.876, -43.4439, 3.43042E-008, 76.1851
6, 1800.00000, 294.086, 16.8434, 294.086, -103.157, 294.086, 136.843, 0, 0, 157.449, -163.153, 157.449, 76.8473, 157.449, -43.1527, 3.48981E-008, 76.3087
6, 1860.00000, 294.035, 16.6978, 294.035, -103.302, 294.035, 136.698, 0, 0, 156.116, -163.316, 156.116, 76.6835, 156.116, -43.3165, 3.46E-008, 76.0599
6, 1920.00000, 294.04, 16.6734, 294.04, -103.327, 294.04, 136.673, 0, 0, 155.903, -163.324, 155.903, 76.6764, 155.903, -43.3236, 3.44775E-008, 76.0634
6, 1980.00000, 293.999, 16.5632, 293.999, -103.437, 293.999, 136.563, 0, 0, 154.892, -163.448, 154.892, 76.5522, 154.892, -43.4478, 3.42284E-008, 75.9742
6, 2040.00000, 294, 16.5313, 294, -103.469, 294, 136.531, 0, 0, 154.615, -163.466, 154.615, 76.5345, 154.615, -43.4655, 3.41293E-008, 75.9492
6, 2100.00000, 293.981, 16.4842, 293.981, -103.516, 293.981, 136.484, 0, 0, 154.172, -163.521, 154.172, 76.4795, 154.172, -43.5205, 3.40094E-008, 75.9107
6, 2160.00000, 294.009, 16.5531, 294.009, -103.447, 294.009, 136.553, 0, 0, 154.796, -163.44, 154.796, 76.5601, 154.796, -43.4399, 3.41632E-008, 76.0075
6, 2220.00000, 294.042, 16.6613, 294.042, -103.339, 294.042, 136.661, 0, 0, 155.778, -163.328, 155.778, 76.6718, 155.778, -43.3282, 3.44456E-008, 76.1144
6, 2280.00000, 294.031, 16.6498, 294.031, -103.35, 294.031, 136.65, 0, 0, 155.683, -163.35, 155.683, 76.6496, 155.683, -43.3504, 3.44445E-008, 76.0806
6, 2340.00000, 294.088, 16.8161, 294.088, -103.184, 294.088, 136.816, 0, 0, 157.181, -163.168, 157.181, 76.8321, 157.181, -43.1679, 3.48229E-008, 76.2708
6, 2400.00000, 294.121, 16.9558, 294.121, -103.044, 294.121, 136.956, 0, 0, 158.449, -163.031, 158.449, 76.9687, 158.449, -43.0313, 3.5213E-008, 76.3925
6, 2460.00000, 294.088, 16.8782, 294.088, -103.122, 294.088, 136.878, 0, 0, 157.752, -163.129, 157.752, 76.8706, 157.752, -43.1294, 3.50442E-008, 76.2496
6, 2520.00000, 294.132, 17.0015, 294.132, -102.999, 294.132, 137.001, 0, 0, 158.865, -162.987, 158.865, 77.0132, 158.865, -42.9868, 3.5308E-008, 76.4392
6, 2580.00000, 294.146, 17.0737, 294.146, -102.926, 294.146, 137.074, 0, 0, 159.52, -162.92, 159.52, 77.0802, 159.52, -42.9198, 3.55356E-008, 76.4795
6, 2640.00000, 294.142, 17.0779, 294.142, -102.922, 294.142, 137.078, 0, 0, 159.559, -162.923, 159.559, 77.077, 159.559, -42.923, 3.55484E-008, 76.4615
6, 2700.00000, 294.199, 17.2706, 294.199, -102.729, 294.199, 137.271, 0, 0, 161.302, -162.712, 161.302, 77.2881, 161.302, -42.7119, 3.60121E-008, 76.7018
6, 2760.00000, 294.258, 17.5998, 294.258, -102.4, 294.258, 137.6, 0, 0, 164.3, -162.396, 164.3, 77.6042, 164.3, -42.3958, 3.69515E-008, 77.0231
6, 2820.00000, 293.994, 16.4935, 293.994, -103.507, 293.994, 136.493, 0, 0, 154.247, -163.496, 154.247, 76.5035, 154.247, -43.4965, 3.38803E-008, 75.7878
6, 2880.00000, 294.071, 16.7837, 294.071, -103.216, 294.071, 136.784, 0, 0, 156.908, -163.212, 156.908, 76.7879, 156.908, -43.212, 3.48348E-008, 76.2891
6, 2940.00000, 293.304, 14.6565, 293.304, -105.343, 293.304, 134.657, 0, 0, 137.496, -165.336, 137.496, 74.6635, 137.496, -45.3365, 2.93339E-008, 74.426
6, 3000.00000, 294.369, 18.3148, 294.369, -101.685, 294.369, 138.315, 0, 0, 170.727, -161.69, 170.727, 78.3104, 170.727, -41.6896, 3.92368E-008, 77.467
6, 3060.00000, 294.399, 18.483, 294.399, -101.517, 294.399, 138.483, 0, 0, 172.244, -161.504, 172.244, 78.4957, 172.244, -41.5043, 3.92201E-008, 77.7457
6, 3120.00000, 294.393, 18.5093, 294.393, -101.491, 294.393, 138.509, 0, 0, 172.476, -161.493, 172.476, 78.5066, 172.476, -41.4934, 3.94571E-008, 77.8745
6, 3180.00000, 294.427, 18.7386, 294.427, -101.261, 294.427, 138.739, 0, 0, 174.54, -161.245, 174.54, 78.7553, 174.54, -41.2447, 4.00551E-008, 78.0081
6, 3240.00000, 294.283, 17.7221, 294.283, -102.278, 294.283, 137.722, 0, 0, 165.385, -162.271, 165.385, 77.7288, 165.385, -42.2712, 3.71411E-008, 76.8784
6, 3300.00000, 294.379, 18.3441, 294.379, -101.656, 294.379, 138.344, 0, 0, 171.02, -161.649, 171.02, 78.3511, 171.02, -41.6489, 3.90344E-008, 77.8385
6, 3360.00000, 294.448, 19.0918, 294.448, -100.908, 294.448, 139.092, 0, 0, 177.733, -160.901, 177.733, 79.0992, 177.733, -40.9008, 4.11027E-008, 78.4826
6, 3420.00000, 294.374, 18.3159, 294.374, -101.684, 294.374, 138.316, 0, 0, 170.741, -161.68, 170.741, 78.3202, 170.741, -41.6798, 3.87955E-008, 77.4339
6, 3480.00000, 294.029, 16.6043, 294.029, -103.396, 294.029, 136.604, 0, 0, 155.25, -163.381, 155.25, 76.6193, 155.25, -43.3807, 3.412E-008, 75.78
6, 3540.00000, 292.45, 13.0635, 292.45, -106.936, 292.45, 133.064, 0, 0, 122.82, -166.943, 122.82, 73.0568, 122.82, -46.9432, 2.57942E-008, 73.1852
7, 0.00000, 293.629, 15.4541, 293.629, -104.546, 293.629, 135.454, 0, 0, 144.761, -164.552, 144.761, 75.4481, 144.761, -44.5519, 3.15551E-008, 74.8605
7, 60.00000, 294.351, 18.2346, 294.351, -101.765, 294.351, 138.235, 0, 0, 170.024, -161.782, 170.024, 78.2178, 170.024, -41.7822, 3.90304E-008, 77.9537
7, 120.00000, 293.307, 14.6836, 293.307, -105.316, 293.307, 134.684, 0, 0, 137.732, -165.321, 137.732, 74.6791, 137.732, -45.3209, 2.95525E-008, 74.7792
7, 180.00000, 291.983, 12.3234, 291.983, -107.677, 291.983, 132.323, 0, 0, 115.97, -167.682, 115.97, 72.318, 115.97, -47.682, 2.41935E-008, 72.4186
7, 240.00000, 288.274, 7.9986, 288.274, -112.001, 288.274, 127.999, 0, 0, 75.5797, -172.008, 75.5797, 67.9918, 75.5797, -52.0082, 1.5278E-008, 67.9742
7, 300.00000, 288.475, 8.14497, 288.475, -111.855, 288.475, 128.145, 0, 0, 76.9827, -171.828, 76.9827, 68.1719, 76.9827, -51.8281, 1.53836E-008, 67.9592
7, 360.00000, 285.078, 5.26031, 285.078, -114.74, 285.078, 125.26, 0, 0, 49.7884, -174.745, 49.7884, 65.2547, 49.7884, -54.7453, 9.86479E-009, 65.2833
7, 420.00000, 286.024, 6.00139, 286.024, -113.999, 286.024, 126.001, 0, 0, 56.803, -173.995, 56.803, 66.0054, 56.803, -53.9946, 1.12674E-008, 65.8548
7, 480.00000, 287.762, 7.50001, 287.762, -112.5, 287.762, 127.5, 0, 0, 70.9125, -172.493, 70.9125, 67.5072, 70.9125, -52.4928, 1.41589E-008, 67.2272
7, 540.00000, 290.662, 10.5253, 290.662, -109.475, 290.662, 130.525, 0, 0, 99.2411, -169.465, 99.2411, 70.5355, 99.2411, -49.4645, 2.02527E-008, 69.9513
7, 600.00000, 289.916, 9.6671, 289.916, -110.333, 289.916, 129.667, 0, 0, 91.2625, -170.328, 91.2625, 69.6722, 91.2625, -50.3278, 1.85137E-008, 69.4675
7, 660.00000, 285.907, 5.90713, 285.907, -114.093, 285.907, 125.907, 0, 0, 55.9111, -174.09, 55.9111, 65.9101, 55.9111, -54.0899, 1.11098E-008, 65.6718
7, 720.00000, 285.104, 5.27755, 285.104, -114.722, 285.104, 125.278, 0, 0, 49.9797, -174.726, 49.9797, 65.274, 49.9797, -54.726, 9.87644E-009, 65.189
7, 780.00000, 284.118, 4.53068, 284.118, -115.469, 284.118, 124.531, 0, 0, 42.9242, -175.474, 42.9242, 64.5263, 42.9242, -55.4737, 8.4551E-009, 64.5202
7, 840.00000, 283.038, 3.75095, 283.038, -116.249, 283.038, 123.751, 0, 0, 35.5499, -176.254, 35.5499, 63.7461, 35.5499, -56.2539, 6.9845E-009, 63.7628
7, 900.00000, 282.461, 3.33798, 282.461, -116.662, 282.461, 123.338, 0, 0, 31.6602, -176.659, 31.6602, 63.3414, 31.6602, -56.6586, 6.20849E-009, 63.363
7, 960.00000, 282.384, 3.29974, 282.384, -116.7, 282.384, 123.3, 0, 0, 31.2707, -176.708, 31.2707, 63.2916, 31.2707, -56.7084, 6.13216E-009, 63.241
7, 1020.00000, 282.702, 3.51965, 282.702, -116.48, 282.702, 123.52, 0, 0, 33.3577, -176.488, 33.3577, 63.5115, 33.3577, -56.4885, 6.54872E-009, 63.4854
7, 1080.00000, 283.517, 4.08123, 283.517, -115.919, 283.517, 124.081, 0, 0, 38.6662, -175.915, 38.6662, 64.0847, 38.6662, -55.9153, 7.59934E-009, 64.0108
7, 1140.00000, 285.976, 5.95345, 285.976, -114.047, 285.976, 125.953, 0, 0, 56.3456, -174.036, 56.3456, 65.9638, 56.3456, -54.0362, 1.11465E-008, 65.7429
7, 1200.00000, 289.39, 9.1005, 289.39, -110.899, 289.39, 129.1, 0, 0, 85.9526, -170.896, 85.9526, 69.1042, 85.9526, -50.8958, 1.72789E-008, 68.9341
7, 1260.00000, 294.035, 16.6474, 294.035, -103.353, 294.035, 136.647, 0, 0, 155.649, -163.346, 155.649, 76.6538, 155.649, -43.3462, 3.44468E-008, 75.3261
7, 1320.00000, 293.454, 15.0005, 293.454, -105, 293.454, 135, 0, 0, 140.643, -164.994, 140.643, 75.0055, 140.643, -44.9945, 3.02373E-008, 74.5924
7, 1380.00000, 290.571, 10.4389, 290.571, -109.561, 290.571, 130.439, 0, 0, 98.4292, -169.566, 98.4292, 70.4336, 98.4292, -49.5664, 2.02833E-008, 70.4481
7, 1440.00000, 293.24, 14.5187, 293.24, -105.481, 293.24, 134.519, 0, 0, 136.205, -165.475, 136.205, 74.525, 136.205, -45.475, 2.9221E-008, 73.6285
7, 1500.00000, 294.265, 21.8595, 294.265, -98.1405, 294.265, 141.859, 0, 0, 202.305, -158.148, 202.305, 81.8515, 202.305, -38.1485, 5.07034E-008, 82.1262
7, 1560.00000, 294.407, 20.8714, 294.407, -99.1286, 294.407, 140.871, 0, 0, 193.564, -159.136, 193.564, 80.8644, 193.564, -39.1356, 4.67343E-008, 79.2309
7, 1620.00000, 291.115, 11.1244, 291.115, -108.876, 291.115, 131.124, 0, 0, 104.804, -168.887, 104.804, 71.1133, 104.804, -48.8867, 2.19301E-008, 71.4932
7, 1680.00000, 293.325, 14.705, 293.325, -105.295, 293.325, 134.705, 0, 0, 137.916, -165.29, 137.916, 74.7103, 137.916, -45.2897, 2.97364E-008, 73.8983
7, 1740.00000, 294.437, 20.4717, 294.437, -99.5283, 294.437, 140.472, 0, 0, 190.037, -159.543, 190.037, 80.4568, 190.037, -39.5432, 4.60252E-008, 80.53
7, 1800.00000, 294.46, 19.5869, 294.46, -100.413, 294.46, 139.587, 0, 0, 182.127, -160.422, 182.127, 79.5783, 182.127, -40.4217, 4.25401E-008, 78.2273
7, 1860.00000, 294.413, 18.6608, 294.413, -101.339, 294.413, 138.661, 0, 0, 173.843, -161.335, 173.843, 78.6653, 173.843, -41.3347, 3.98259E-008, 77.7536
7, 1920.00000, 294.346, 18.1533, 294.346, -101.847, 294.346, 138.153, 0, 0, 169.263, -161.853, 169.263, 78.1471, 169.263, -41.8529, 3.84777E-008, 77.3029
7, 1980.00000, 294.353, 18.1846, 294.353, -101.815, 294.353, 138.185, 0, 0, 169.55, -161.817, 169.55, 78.183, 169.55, -41.817, 3.84728E-008, 77.4632
7, 2040.00000, 294.057, 16.7094, 294.057, -103.291, 294.057, 136.709, 0, 0, 156.207, -163.278, 156.207, 76.7221, 156.207, -43.2779, 3.44039E-008, 75.9123
7, 2100.00000, 293.263, 14.5675, 293.263, -105.433, 293.263, 134.567, 0, 0, 136.68, -165.425, 136.68, 74.5746, 136.68, -45.4254, 2.91195E-008, 74.2637
7, 2160.00000, 293.467, 15.0514, 293.467, -104.949, 293.467, 135.051, 0, 0, 141.099, -164.955, 141.099, 75.0453, 141.099, -44.9547, 3.0478E-008, 74.545
7, 2220.00000, 293.365, 14.8517, 293.365, -105.148, 293.365, 134.852, 0, 0, 139.271, -165.172, 139.271, 74.8282, 139.271, -45.1718, 2.99673E-008, 74.3544
7, 2280.00000, 284.649, 4.91711, 284.649, -115.083, 284.649, 124.917, 0, 0, 46.585, -175.078, 46.585, 64.9217, 46.585, -55.0783, 9.17129E-009, 64.3638
7, 2340.00000, 287.602, 7.35955, 287.602, -112.64, 287.602, 127.36, 0, 0, 69.6147, -172.637, 69.6147, 67.3631, 69.6147, -52.6369, 1.38073E-008, 67.3108
7, 2400.00000, 288.945, 8.63929, 288.945, -111.361, 288.945, 128.639, 0, 0, 81.6105, -171.355, 81.6105, 68.6447, 81.6105, -51.3553, 1.64004E-008, 68.4729
7, 2460.00000, 294.427, 18.883, 294.427, -101.117, 294.427, 138.883, 0, 0, 175.822, -161.124, 175.822, 78.8757, 175.822, -41.1243, 4.13913E-008, 77.7401
7, 2520.00000, 293.749, 15.7434, 293.749, -104.257, 293.749, 135.743, 0, 0, 147.442, -164.248, 147.442, 75.7521, 147.442, -44.2479, 3.19175E-008, 75.54
7, 2580.00000, 288.765, 8.46121, 288.765, -111.539, 288.765, 128.461, 0, 0, 79.9355, -171.535, 79.9355, 68.465, 79.9355, -51.535, 1.62389E-008, 67.9707
7, 2640.00000, 291.452, 11.5419, 291.452, -108.458, 291.452, 131.542, 0, 0, 108.704, -168.449, 108.704, 71.5507, 108.704, -48.4493, 2.24661E-008, 70.745
7, 2700.00000, 284.167, 4.55685, 284.167, -115.443, 284.167, 124.557, 0, 0, 43.1774, -175.44, 43.1774, 64.5601, 43.1774, -55.4399, 8.49306E-009, 64.2416
7, 2760.00000, 283.389, 3.99822, 283.389, -116.002, 283.389, 123.998, 0, 0, 37.8877, -176.005, 37.8877, 63.9948, 37.8877, -56.0052, 7.43754E-009, 63.9419
7, 2820.00000, 286.792, 6.64458, 286.792, -113.355, 286.792, 126.645, 0, 0, 62.8886, -173.351, 62.8886, 66.6487, 62.8886, -53.3513, 1.24614E-008, 66.5801
7, 2880.00000, 281.929, 2.9754, 281.929, -117.025, 281.929, 122.975, 0, 0, 28.1944, -177.021, 28.1944, 62.9791, 28.1944, -57.0209, 5.53406E-009, 62.8617
7, 2940.00000, 282.041, 3.03919, 282.041, -116.961, 282.041, 123.039, 0, 0, 28.8101, -176.948, 28.8101, 63.0523, 28.8101, -56.9477, 5.63699E-009, 63.0969
7, 3000.00000, 284.573, 4.85132, 284.573, -115.149, 284.573, 124.851, 0, 0, 45.9403, -175.138, 45.9403, 64.8621, 45.9403, -55.1379, 9.045E-009, 64.7625
7, 3060.00000, 292.272, 12.7548, 292.272, -107.245, 292.272, 132.755, 0, 0, 119.973, -167.241, 119.973, 72.7594, 119.973, -47.2406, 2.48277E-008, 72.2273
7, 3120.00000, 290.518, 10.3786, 290.518, -109.621, 290.518, 130.379, 0, 0, 97.892, -169.629, 97.892, 70.371, 97.892, -49.629, 1.99815E-008, 70.484
7, 3180.00000, 294.448, 19.2046, 294.448, -100.795, 294.448, 139.205, 0, 0, 178.711, -160.802, 178.711, 79.1985, 178.711, -40.8015, 4.22429E-008, 78.2322
7, 3240.00000, 294.396, 18.5598, 294.396, -101.44, 294.396, 138.56, 0, 0, 172.92, -161.448, 172.92, 78.5523, 172.92, -41.4477, 3.94619E-008, 77.6905
7, 3300.00000, 294.28, 17.7118, 294.28, -102.288, 294.28, 137.712, 0, 0, 165.292, -162.283, 165.292, 77.7174, 165.292, -42.2826, 3.71568E-008, 76.8889
7, 3360.00000, 294.083, 16.8207, 294.083, -103.179, 294.083, 136.821, 0, 0, 157.222, -163.172, 157.222, 76.8282, 157.222, -43.1718, 3.47826E-008, 76.0964
7, 3420.00000, 293.924, 16.2729, 293.924, -103.727, 293.924, 136.273, 0, 0, 152.244, -163.722, 152.244, 76.2782, 152.244, -43.7218, 3.3417E-008, 75.6393
7, 3480.00000, 283.007, 3.71482, 283.007, -116.285, 283.007, 123.715, 0, 0, 35.2216, -176.279, 35.2216, 63.7212, 35.2216, -56.2788, 6.90397E-009, 63.2284
7, 3540.00000, 282.073, 3.0828, 282.073, -116.917, 282.073, 123.083, 0, 0, 29.2243, -176.921, 29.2243, 63.0788, 29.2243, -56.9212, 5.71598E-009, 63.0007
8, 0.00000, 292.688, 13.453, 292.688, -106.547, 292.688, 133.453, 0, 0, 126.422, -166.542, 126.422, 73.4577, 126.422, -46.5423, 2.62991E-008, 72.8566
8, 60.00000, 293.855, 16.085, 293.855, -103.915, 293.855, 136.085, 0, 0, 150.52, -163.921, 150.52, 76.0792, 150.52, -43.9208, 3.31337E-008, 75.2205
8, 120.00000, 293.734, 15.7127, 293.734, -104.287, 293.734, 135.713, 0, 0, 147.139, -164.283, 147.139, 75.7167, 147.139, -44.2833, 3.20539E-008, 75.2397
8, 180.00000, 293.648, 15.5318, 293.648, -104.468, 293.648, 135.532, 0, 0, 145.494, -164.488, 145.494, 75.5117, 145.494, -44.4883, 3.1641E-008, 74.9738
8, 240.00000, 293.699, 15.6064, 293.699, -104.394, 293.699, 135.606, 0, 0, 146.17, -164.385, 146.17, 75.615, 146.17, -44.385, 3.17671E-008, 75.1503
8, 300.00000, 293.511, 15.1347, 293.511, -104.865, 293.511, 135.135, 0, 0, 141.854, -164.859, 141.854, 75.1405, 141.854, -44.8595, 3.05855E-008, 74.6167
8, 360.00000, 293.497, 15.1093, 293.497, -104.891, 293.497, 135.109, 0, 0, 141.641, -164.89, 141.641, 75.1104, 141.641, -44.8896, 3.05831E-008, 74.7165
8, 420.00000, 292.283, 12.7873, 292.283, -107.213, 292.283, 132.787, 0, 0, 120.263, -167.218, 120.263, 72.7825, 120.263, -47.2175, 2.52051E-008, 72.7832
8, 480.00000, 282.061, 3.06298, 282.061, -116.937, 282.061, 123.063, 0, 0, 29.0491, -176.932, 29.0491, 63.0681, 29.0491, -56.9319, 5.68304E-009, 62.7017
8, 540.00000, 280.605, 2.1176, 280.605, -117.882, 280.605, 122.118, 0, 0, 20.0834, -177.889, 20.0834, 62.1114, 20.0834, -57.8886, 3.92248E-009, 62.0803
8, 600.00000, 286.746, 6.6162, 286.746, -113.384, 286.746, 126.616, 0, 0, 62.6072, -173.388, 62.6072, 66.6124, 62.6072, -53.3876, 1.24217E-008, 66.8093
8, 660.00000, 287.227, 7.04754, 287.227, -112.952, 287.227, 127.048, 0, 0, 66.6678, -172.966, 66.6678, 67.034, 66.6678, -52.966, 1.32697E-008, 66.9197
8, 720.00000, 292.68, 13.4247, 292.68, -106.575, 292.68, 133.425, 0, 0, 126.134, -166.562, 126.134, 73.4378, 126.134, -46.5622, 2.65567E-008, 72.3661
8, 780.00000, 291.42, 11.5201, 291.42, -108.48, 291.42, 131.52, 0, 0, 108.516, -168.485, 108.516, 71.515, 108.516, -48.485, 2.24065E-008, 71.3938
8, 840.00000, 293.7, 15.6193, 293.7, -104.381, 293.7, 135.619, 0, 0, 146.284, -164.376, 146.284, 75.624, 146.284, -44.376, 3.18515E-008, 74.6852
8, 900.00000, 293.627, 15.471, 293.627, -104.529, 293.627, 135.471, 0, 0, 144.938, -164.546, 144.938, 75.4543, 144.938, -44.5457, 3.14354E-008, 75.1033
8, 960.00000, 293.538, 15.259, 293.538, -104.741, 293.538, 135.259, 0, 0, 143.002, -164.765, 143.002, 75.2351, 143.002, -44.7649, 3.09931E-008, 74.6795
8, 1020.00000, 293.53, 15.2044, 293.53, -104.796, 293.53, 135.204, 0, 0, 142.499, -164.801, 142.499, 75.1987, 142.499, -44.8013, 3.07907E-008, 74.7469
8, 1080.00000, 292.974, 13.9829, 292.974, -106.017, 292.974, 133.983, 0, 0, 131.301, -166.013, 131.301, 73.9873, 131.301, -46.0127, 2.78311E-008, 73.7055
8, 1140.00000, 293.091, 14.177, 293.091, -105.823, 293.091, 134.177, 0, 0, 133.068, -165.799, 133.068, 74.2015, 133.068, -45.7985, 2.83936E-008, 73.8162
8, 1200.00000, 293.511, 15.1711, 293.511, -104.829, 293.511, 135.171, 0, 0, 142.2, -164.841, 142.2, 75.1589, 142.2, -44.8411, 3.08344E-008, 74.8014
8, 1260.00000, 293.555, 15.2376, 293.555, -104.762, 293.555, 135.238, 0, 0, 142.799, -164.755, 142.799, 75.2455, 142.799, -44.7545, 3.08501E-008, 74.7196
8, 1320.00000, 293.461, 15.0663, 293.461, -104.934, 293.461, 135.066, 0, 0, 141.236, -164.954, 141.236, 75.0462, 141.236, -44.9538, 3.05115E-008, 74.5864
8, 1380.00000, 293.292, 14.6327, 293.292, -105.367, 293.292, 134.633, 0, 0, 137.253, -165.362, 137.253, 74.6385, 137.253, -45.3615, 2.93942E-008, 74.1868
8, 1440.00000, 289.405, 9.13277, 289.405, -110.867, 289.405, 129.133, 0, 0, 86.2144, -170.875, 86.2144, 69.125, 86.2144, -50.875, 1.75938E-008, 69.1745
8, 1500.00000, 290.838, 10.7485, 290.838, -109.251, 290.838, 130.749, 0, 0, 101.326, -169.246, 101.326, 70.7537, 101.326, -49.2463, 2.08204E-008, 70.3135
8, 1560.00000, 292.409, 12.9762, 292.409, -107.024, 292.409, 132.976, 0, 0, 121.998, -167.019, 121.998, 72.981, 121.998, -47.019, 2.56025E-008, 72.322
8, 1620.00000, 290.429, 10.2751, 290.429, -109.725, 290.429, 130.275, 0, 0, 96.9278, -169.734, 96.9278, 70.2664, 96.9278, -49.7336, 1.98056E-008, 70.3424
8, 1680.00000, 292.609, 13.3126, 292.609, -106.687, 292.609, 133.313, 0, 0, 125.104, -166.681, 125.104, 73.3188, 125.104, -46.6812, 2.63753E-008, 72.6614
8, 1740.00000, 292.32, 12.8244, 292.32, -107.176, 292.32, 132.824, 0, 0, 120.594, -167.167, 120.594, 72.8331, 120.594, -47.1669, 2.52759E-008, 72.4759
8, 1800.00000, 293.157, 14.3647, 293.157, -105.635, 293.157, 134.365, 0, 0, 134.781, -165.64, 134.781, 74.3599, 134.781, -45.6401, 2.89039E-008, 73.8083
8, 1860.00000, 292.99, 14.0115, 292.99, -105.988, 292.99, 134.012, 0, 0, 131.547, -165.983, 131.547, 74.0168, 131.547, -45.9832, 2.79644E-008, 73.6551
8, 1920.00000, 292.767, 13.5908, 292.767, -106.409, 292.767, 133.591, 0, 0, 127.671, -166.403, 127.671, 73.5975, 127.671, -46.4025, 2.69659E-008, 73.1935
8, 1980.00000, 292.215, 12.6653, 292.215, -107.335, 292.215, 132.665, 0, 0, 119.144, -167.331, 119.144, 72.6693, 119.144, -47.3307, 2.48732E-008, 72.4312
8, 2040.00000, 291.069, 11.0559, 291.069, -108.944, 291.069, 131.056, 0, 0, 104.199, -168.949, 104.199, 71.0513, 104.199, -48.9487, 2.14415E-008, 71.0436
8, 2100.00000, 290.261, 10.0699, 290.261, -109.93, 290.261, 130.07, 0, 0, 95.0058, -169.933, 95.0058, 70.0666, 95.0058, -49.9334, 1.93861E-008, 70.0321
8, 2160.00000, 291.752, 11.9674, 291.752, -108.033, 291.752, 131.967, 0, 0, 112.658, -168.028, 112.658, 71.9724, 112.658, -48.0276, 2.33856E-008, 71.4952
8, 2220.00000, 287.487, 7.25622, 287.487, -112.744, 287.487, 127.256, 0, 0, 68.6191, -172.741, 68.6191, 67.2594, 68.6191, -52.7406, 1.37553E-008, 66.9413
8, 2280.00000, 286.508, 6.41434, 286.508, -113.586, 286.508, 126.414, 0, 0, 60.7046, -173.59, 60.7046, 66.41, 60.7046, -53.59, 1.20678E-008, 66.3078
8, 2340.00000, 287.944, 7.66964, 287.944, -112.33, 287.944, 127.67, 0, 0, 72.5081, -172.324, 72.5081, 67.6756, 72.5081, -52.3244, 1.44998E-008, 67.4279
8, 2400.00000, 288.243, 7.97143, 288.243, -112.029, 288.243, 127.971, 0, 0, 75.3527, -172.037, 75.3527, 67.9626, 75.3527, -52.0374, 1.51364E-008, 67.8124
8, 2460.00000, 285.753, 5.79221, 285.753, -114.208, 285.753, 125.792, 0, 0, 54.8161, -174.212, 54.8161, 65.7882, 54.8161, -54.2118, 1.08812E-008, 65.7262
8, 2520.00000, 283.716, 4.24183, 283.716, -115.758, 283.716, 124.242, 0, 0, 40.1989, -175.767, 40.1989, 64.2326, 40.1989, -55.7674, 7.91721E-009, 64.2647
8, 2580.00000, 284.588, 4.87197, 284.588, -115.128, 284.588, 124.872, 0, 0, 46.1415, -175.124, 46.1415, 64.8757, 46.1415, -55.1243, 9.10059E-009, 64.7867
8, 2640.00000, 287.157, 6.95229, 287.157, -113.048, 287.157, 126.952, 0, 0, 65.7572, -173.037, 65.7572, 66.9629, 65.7572, -53.0371, 1.30795E-008, 66.6723
8, 2700.00000, 282.542, 3.3936, 282.542, -116.606, 282.542, 123.394, 0, 0, 32.1546, -176.603, 32.1546, 63.3971, 32.1546, -56.6029, 6.31665E-009, 63.2867
8, 2760.00000, 282.636, 3.44891, 282.636, -116.551, 282.636, 123.449, 0, 0, 32.6885, -176.54, 32.6885, 63.4602, 32.6885, -56.5398, 6.40469E-009, 63.4925
8, 2820.00000, 286.201, 6.14655, 286.201, -113.853, 286.201, 126.147, 0, 0, 58.1971, -173.849, 58.1971, 66.1509, 58.1971, -53.8491, 1.15101E-008, 66.099
8, 2880.00000, 283.523, 4.09547, 283.523, -115.905, 283.523, 124.095, 0, 0, 38.7839, -175.909, 38.7839, 64.0913, 38.7839, -55.9087, 7.64045E-009, 64.1028
8, 2940.00000, 286.54, 6.43074, 286.54, -113.569, 286.54, 126.431, 0, 0, 60.8723, -173.566, 60.8723, 66.4344, 60.8723, -53.5656, 1.20565E-008, 66.2849
8, 3000.00000, 285.341, 5.46591, 285.341, -114.534, 285.341, 125.466, 0, 0, 51.7602, -174.539, 51.7602, 65.4605, 51.7602, -54.5395, 1.02288E-008, 65.4925
8, 3060.00000, 284.164, 4.56605, 284.164, -115.434, 284.164, 124.566, 0, 0, 43.2596, -175.439, 43.2596, 64.5608, 43.2596, -55.4392, 8.52513E-009, 64.6018
8, 3120.00000, 287.124, 6.93321, 287.124, -113.067, 287.124, 126.933, 0, 0, 65.6038, -173.063, 65.6038, 66.9368, 65.6038, -53.0632, 1.30332E-008, 66.805
8, 3180.00000, 292.424, 12.9866, 292.424, -107.013, 292.424, 132.987, 0, 0, 122.088, -167, 122.088, 73.0001, 122.088, -46.9999, 2.55503E-008, 71.9994
8, 3240.00000, 294.057, 16.7599, 294.057, -103.24, 294.057, 136.76, 0, 0, 156.657, -163.247, 156.657, 76.753, 156.657, -43.247, 3.50654E-008, 75.8188
8, 3300.00000, 293.664, 15.5036, 293.664, -104.496, 293.664, 135.504, 0, 0, 145.221, -164.482, 145.221, 75.5177, 145.221, -44.4823, 3.14292E-008, 75.0218
8, 3360.00000, 292.829, 13.7043, 292.829, -106.296, 292.829, 133.704, 0, 0, 128.744, -166.289, 128.744, 73.7112, 128.744, -46.2888, 2.71437E-008, 73.4812
8, 3420.00000, 292.944, 13.8898, 292.944, -106.11, 292.944, 133.89, 0, 0, 130.426, -166.086, 130.426, 73.9136, 130.426, -46.0864, 2.77532E-008, 73.5401
8, 3480.00000, 292.76, 13.5812, 292.76, -106.419, 292.76, 133.581, 0, 0, 127.584, -166.414, 127.584, 73.5862, 127.584, -46.4138, 2.69563E-008, 73.2316
8, 3540.00000, 292.215, 12.6651, 292.215, -107.335, 292.215, 132.665, 0, 0, 119.141, -167.331, 119.141, 72.669, 119.141, -47.331, 2.48727E-008, 72.4424
9, 0.00000, 291.874, 12.1356, 291.874, -107.864, 291.874, 132.136, 0, 0, 114.216, -167.854, 114.216, 72.1459, 114.216, -47.8541, 2.37013E-008, 71.7942
9, 60.00000, 285.935, 5.92775, 285.935, -114.072, 285.935, 125.928, 0, 0, 56.1003, -174.068, 56.1003, 65.9324, 56.1003, -54.0676, 1.11739E-008, 65.5856
9, 120.00000, 288.568, 8.25863, 288.568, -111.741, 288.568, 128.259, 0, 0, 78.0359, -171.731, 78.0359, 68.2691, 78.0359, -51.7309, 1.5659E-008, 67.7405
9, 180.00000, 286.198, 6.15479, 286.198, -113.845, 286.198, 126.155, 0, 0, 58.2371, -173.849, 58.2371, 66.151, 58.2371, -53.849, 1.15667E-008, 66.1279
9, 240.00000, 292.283, 12.773, 292.283, -107.227, 292.283, 132.773, 0, 0, 120.138, -167.223, 120.138, 72.777, 120.138, -47.223, 2.49304E-008, 72.2039
9, 300.00000, 291.757, 11.956, 291.757, -108.044, 291.757, 131.956, 0, 0, 112.547, -168.028, 112.547, 71.9722, 112.547, -48.0278, 2.3326E-008, 71.4781
9, 360.00000, 283.739, 4.2419, 283.739, -115.758, 283.739, 124.242, 0, 0, 40.201, -175.754, 40.201, 64.2456, 40.201, -55.7544, 7.89673E-009, 63.8833
9, 420.00000, 292.306, 12.8082, 292.306, -107.192, 292.306, 132.808, 0, 0, 120.468, -167.187, 120.468, 72.813, 120.468, -47.187, 2.48617E-008, 72.2772
9, 480.00000, 292.59, 13.3039, 292.59, -106.696, 292.59, 133.304, 0, 0, 125.034, -166.704, 125.034, 73.2956, 125.034, -46.7044, 2.64253E-008, 72.7032
9, 540.00000, 283.949, 4.39454, 283.949, -115.605, 283.949, 124.395, 0, 0, 41.6456, -175.601, 41.6456, 64.3988, 41.6456, -55.6012, 8.18169E-009, 63.9702
9, 600.00000, 282.684, 3.50421, 282.684, -116.496, 282.684, 123.504, 0, 0, 33.2156, -176.501, 33.2156, 63.4987, 33.2156, -56.5013, 6.50799E-009, 63.4519
9, 660.00000, 282.358, 3.26031, 282.358, -116.74, 282.358, 123.26, 0, 0, 30.8976, -176.731, 30.8976, 63.2692, 30.8976, -56.7308, 6.05602E-009, 63.2113
9, 720.00000, 282.09, 3.08012, 282.09, -116.92, 282.09, 123.08, 0, 0, 29.193, -176.913, 29.193, 63.0869, 29.193, -56.9131, 5.72103E-009, 63.056
9, 780.00000, 282.483, 3.37131, 282.483, -116.629, 282.483, 123.371, 0, 0, 31.9551, -176.639, 31.9551, 63.3607, 31.9551, -56.6393, 6.26998E-009, 63.3376
9, 840.00000, 285.178, 5.32612, 285.178, -114.674, 285.178, 125.326, 0, 0, 50.4518, -174.671, 50.4518, 65.3295, 50.4518, -54.6705, 9.94335E-009, 65.2585
9, 900.00000, 283.992, 4.43876, 283.992, -115.561, 283.992, 124.439, 0, 0, 42.0562, -175.567, 42.0562, 64.4335, 42.0562, -55.5665, 8.27676E-009, 64.4749
9, 960.00000, 283.895, 4.37652, 283.895, -115.623, 283.895, 124.377, 0, 0, 41.4602, -175.636, 41.4602, 64.3642, 41.4602, -55.6358, 8.16006E-009, 64.2741
9, 1020.00000, 283.452, 4.02267, 283.452, -115.977, 283.452, 124.023, 0, 0, 38.1106, -175.965, 38.1106, 64.0352, 38.1106, -55.9648, 7.4895E-009, 64.0029
9, 1080.00000, 283.09, 3.76968, 283.09, -116.23, 283.09, 123.77, 0, 0, 35.7195, -176.221, 35.7195, 63.779, 35.7195, -56.221, 7.01156E-009, 63.7509
9, 1140.00000, 283.135, 3.80451, 283.135, -116.195, 283.135, 123.805, 0, 0, 36.0509, -176.189, 36.0509, 63.8112, 36.0509, -56.1888, 7.0814E-009, 63.7878
9, 1200.00000, 283.643, 4.19473, 283.643, -115.805, 283.643, 124.195, 0, 0, 39.7475, -175.819, 39.7475, 64.1808, 39.7475, -55.8192, 7.82054E-009, 64.1542
9, 1260.00000, 285.921, 5.90965, 285.921, -114.09, 285.921, 125.91, 0, 0, 55.9332, -174.081, 55.9332, 65.9192, 55.9332, -54.0808, 1.10698E-008, 65.7143
9, 1320.00000, 291.444, 11.5382, 291.444, -108.462, 291.444, 131.538, 0, 0, 108.695, -168.457, 108.695, 71.5426, 108.695, -48.4574, 2.22511E-008, 71.1525
9, 1380.00000, 287.206, 7.00586, 287.206, -112.994, 287.206, 127.006, 0, 0, 66.2634, -172.991, 66.2634, 67.009, 66.2634, -52.991, 1.32741E-008, 66.7428
9, 1440.00000, 285.404, 5.51915, 285.404, -114.481, 285.404, 125.519, 0, 0, 52.2662, -174.489, 52.2662, 65.511, 52.2662, -54.489, 1.035E-008, 65.477
9, 1500.00000, 284.274, 4.64779, 284.274, -115.352, 284.274, 124.648, 0, 0, 44.0321, -175.357, 44.0321, 64.6427, 44.0321, -55.3573, 8.68166E-009, 64.6451
9, 1560.00000, 283.566, 4.12507, 283.566, -115.875, 283.566, 124.125, 0, 0, 39.0875, -175.878, 39.0875, 64.1219, 39.0875, -55.8781, 7.68974E-009, 64.1181
9, 1620.00000, 291.014, 10.9692, 291.014, -109.031, 291.014, 130.969, 0, 0, 103.409, -169.025, 103.409, 70.9748, 103.409, -49.0252, 2.10317E-008, 70.5747
9, 1680.00000, 291.888, 12.1808, 291.888, -107.819, 291.888, 132.181, 0, 0, 114.62, -167.824, 114.62, 72.1757, 114.62, -47.8243, 2.38495E-008, 71.6389
9, 1740.00000, 289.095, 8.80666, 289.095, -111.193, 289.095, 128.807, 0, 0, 83.1679, -171.198, 83.1679, 68.8019, 83.1679, -51.1981, 1.68566E-008, 68.7504
9, 1800.00000, 289.894, 9.65681, 289.894, -110.343, 289.894, 129.657, 0, 0, 91.1176, -170.348, 91.1176, 69.652, 91.1176, -50.348, 1.85547E-008, 69.4501
9, 1860.00000, 291.577, 11.7186, 291.577, -108.281, 291.577, 131.719, 0, 0, 110.348, -168.276, 110.348, 71.7242, 110.348, -48.2758, 2.28413E-008, 71.1865
9, 1920.00000, 290.897, 10.8226, 290.897, -109.177, 290.897, 130.823, 0, 0, 102.042, -169.173, 102.042, 70.8273, 102.042, -49.1727, 2.09199E-008, 70.6313
9, 1980.00000, 288.741, 8.45678, 288.741, -111.543, 288.741, 128.457, 0, 0, 79.9164, -171.553, 79.9164, 68.447, 79.9164, -51.553, 1.61017E-008, 68.58
9, 2040.00000, 282.057, 3.06006, 282.057, -116.94, 282.057, 123.06, 0, 0, 28.9915, -176.935, 28.9915, 63.0653, 28.9915, -56.9347, 5.69463E-009, 62.8537
9, 2100.00000, 283.293, 3.91848, 283.293, -116.082, 283.293, 123.918, 0, 0, 37.1248, -176.076, 37.1248, 63.9238, 37.1248, -56.0762, 7.28782E-009, 63.7364
9, 2160.00000, 281.837, 2.92641, 281.837, -117.074, 281.837, 122.926, 0, 0, 27.7459, -177.08, 27.7459, 62.9201, 27.7459, -57.0799, 5.4334E-009, 62.9207
9, 2220.00000, 284.757, 5.00055, 284.757, -114.999, 284.757, 125.001, 0, 0, 47.3789, -174.996, 47.3789, 65.0042, 47.3789, -54.9958, 9.32634E-009, 64.9606
9, 2280.00000, 290.966, 10.9094, 290.966, -109.091, 290.966, 130.909, 0, 0, 102.849, -169.086, 102.849, 70.9145, 102.849, -49.0855, 2.09334E-008, 70.6052
9, 2340.00000, 282.691, 3.49681, 282.691, -116.503, 282.691, 123.497, 0, 0, 33.1521, -176.499, 33.1521, 63.5005, 33.1521, -56.4995, 6.49982E-009, 63.1892
9, 2400.00000, 281.776, 2.88248, 281.776, -117.118, 281.776, 122.882, 0, 0, 27.3271, -177.121, 27.3271, 62.8785, 27.3271, -57.1215, 5.34696E-009, 62.8296
9, 2460.00000, 286.397, 6.31929, 286.397, -113.681, 286.397, 126.319, 0, 0, 59.8086, -173.684, 59.8086, 66.3163, 59.8086, -53.6837, 1.18517E-008, 66.452
9, 2520.00000, 290.557, 10.4076, 290.557, -109.592, 290.557, 130.408, 0, 0, 98.1684, -169.588, 98.1684, 70.4116, 98.1684, -49.5884, 1.99671E-008, 70.1414
9, 2580.00000, 290.894, 10.8412, 290.894, -109.159, 290.894, 130.841, 0, 0, 102.199, -169.169, 102.199, 70.8314, 102.199, -49.1686, 2.10082E-008, 70.5078
9, 2640.00000, 287.452, 7.23778, 287.452, -112.762, 287.452, 127.238, 0, 0, 68.4298, -172.768, 68.4298, 67.2317, 68.4298, -52.7683, 1.37253E-008, 67.1878
9, 2700.00000, 282.713, 3.512, 282.713, -116.488, 282.713, 123.512, 0, 0, 33.275, -176.484, 33.275, 63.5156, 33.275, -56.4844, 6.53616E-009, 63.3388
9, 2760.00000, 281.373, 2.61676, 281.373, -117.383, 281.373, 122.617, 0, 0, 24.8123, -177.389, 24.8123, 62.611, 24.8123, -57.389, 4.85701E-009, 62.5863
9, 2820.00000, 281.049, 2.38607, 281.049, -117.614, 281.049, 122.386, 0, 0, 22.6176, -177.605, 22.6176, 62.3947, 22.6176, -57.6053, 4.42452E-009, 62.384
9, 2880.00000, 281.282, 2.55709, 281.282, -117.443, 281.282, 122.557, 0, 0, 24.2431, -177.449, 24.2431, 62.5508, 24.2431, -57.4492, 4.7453E-009, 62.5351
9, 2940.00000, 281.574, 2.75158, 281.574, -117.248, 281.574, 122.752, 0, 0, 26.0849, -177.256, 26.0849, 62.7442, 26.0849, -57.2558, 5.10869E-009, 62.7327
9, 3000.00000, 281.779, 2.85216, 281.779, -117.148, 281.779, 122.852, 0, 0, 27.0447, -177.126, 27.0447, 62.8736, 27.0447, -57.1264, 5.29565E-009, 62.8611
9, 3060.00000, 283.999, 4.42434, 283.999, -115.576, 283.999, 124.424, 0, 0, 41.9054, -175.566, 41.9054, 64.4339, 41.9054, -55.5661, 8.23922E-009, 64.3115
9, 3120.00000, 284.847, 5.06961, 284.847, -114.93, 284.847, 125.07, 0, 0, 48.0085, -174.927, 48.0085, 65.0733, 48.0085, -54.9267, 9.4627E-009, 64.9726
9, 3180.00000, 288.72, 8.41642, 288.72, -111.584, 288.72, 128.416, 0, 0, 79.5444, -171.579, 79.5444, 68.4207, 79.5444, -51.5793, 1.59151E-008, 68.274
9, 3240.00000, 290.393, 10.2104, 290.393, -109.79, 290.393, 130.21, 0, 0, 96.3064, -169.783, 96.3064, 70.2166, 96.3064, -49.7834, 1.96045E-008, 69.8708
9, 3300.00000, 290.636, 10.5198, 290.636, -109.48, 290.636, 130.52, 0, 0, 99.203, -169.487, 99.203, 70.5126, 99.203, -49.4874, 2.03375E-008, 70.2473
9, 3360.00000, 290.712, 10.5849, 290.712, -109.415, 290.712, 130.585, 0, 0, 99.8074, -169.404, 99.8074, 70.5957, 99.8074, -49.4042, 2.04145E-008, 70.4129
9, 3420.00000, 290.749, 10.6347, 290.749, -109.365, 290.749, 130.635, 0, 0, 100.268, -169.358, 100.268, 70.6423, 100.268, -49.3577, 2.05555E-008, 70.4243
9, 3480.00000, 288.54, 8.25057, 288.54, -111.749, 288.54, 128.251, 0, 0, 77.9564, -171.753, 77.9564, 68.247, 77.9564, -51.753, 1.57214E-008, 68.1667
9, 3540.00000, 282.713, 3.51115, 282.713, -116.489, 282.713, 123.511, 0, 0, 33.2643, -176.484, 33.2643, 63.5157, 33.2643, -56.4843, 6.53896E-009, 63.3123
10, 0.00000, 282.318, 3.23084, 282.318, -116.769, 282.318, 123.231, 0, 0, 30.6186, -176.759, 30.6186, 63.2412, 30.6186, -56.7588, 6.01056E-009, 63.2436
10, 60.00000, 282.477, 3.32843, 282.477, -116.672, 282.477, 123.328, 0, 0, 31.5487, -176.652, 31.5487, 63.3481, 31.5487, -56.6519, 6.18116E-009, 63.3107
10, 120.00000, 282.847, 3.62432, 282.847, -116.376, 282.847, 123.624, 0, 0, 34.3506, -176.386, 34.3506, 63.6137, 34.3506, -56.3863, 6.74432E-009, 63.5587
10, 180.00000, 283.347, 3.98067, 283.347, -116.019, 283.347, 123.981, 0, 0, 37.7214, -176.032, 37.7214, 63.9677, 37.7214, -56.0323, 7.41844E-009, 63.9422
10, 240.00000, 288.257, 7.96548, 288.257, -112.035, 288.257, 127.965, 0, 0, 75.3173, -172.029, 75.3173, 67.9707, 75.3173, -52.0293, 1.50133E-008, 67.788
10, 300.00000, 287.044, 6.87595, 287.044, -113.124, 287.044, 126.876, 0, 0, 65.0538, -173.129, 65.0538, 66.8705, 65.0538, -53.1295, 1.29452E-008, 66.9256
10, 360.00000, 289.314, 9.01404, 289.314, -110.986, 289.314, 129.014, 0, 0, 85.1194, -170.977, 85.1194, 69.0228, 85.1194, -50.9772, 1.71793E-008, 68.7006
10, 420.00000, 286.732, 6.60483, 286.732, -113.395, 286.732, 126.605, 0, 0, 62.4773, -173.399, 62.4773, 66.6006, 62.4773, -53.3994, 1.24572E-008, 66.568
10, 480.00000, 289.295, 8.9918, 289.295, -111.008, 289.295, 128.992, 0, 0, 84.9103, -170.998, 84.9103, 69.0016, 84.9103, -50.9984, 1.71431E-008, 68.5791
10, 540.00000, 289.299, 9.01524, 289.299, -110.985, 289.299, 129.015, 0, 0, 85.1156, -170.988, 85.1156, 69.0122, 85.1156, -50.9878, 1.71488E-008, 68.9566
10, 600.00000, 288.96, 8.64771, 288.96, -111.352, 288.96, 128.648, 0, 0, 81.6899, -171.342, 81.6899, 68.6579, 81.6899, -51.3421, 1.64298E-008, 68.4539
10, 660.00000, 288.767, 8.50549, 288.767, -111.495, 288.767, 128.505, 0, 0, 80.3572, -171.52, 80.3572, 68.4796, 80.3572, -51.5204, 1.61935E-008, 68.3691
10, 720.00000, 288.666, 8.39483, 288.666, -111.605, 288.666, 128.395, 0, 0, 79.3264, -171.624, 79.3264, 68.3761, 79.3264, -51.6239, 1.5946E-008, 68.2113
10, 780.00000, 288.608, 8.32783, 288.608, -111.672, 288.608, 128.328, 0, 0, 78.6971, -171.683, 78.6971, 68.3166, 78.6971, -51.6834, 1.58254E-008, 68.2025
10, 840.00000, 288.636, 8.33801, 288.636, -111.662, 288.636, 128.338, 0, 0, 78.7784, -171.661, 78.7784, 68.3391, 78.7784, -51.6609, 1.58385E-008, 68.1916
10, 900.00000, 288.775, 8.44851, 288.775, -111.551, 288.775, 128.449, 0, 0, 79.8285, -171.532, 79.8285, 68.4683, 79.8285, -51.5317, 1.60598E-008, 68.3588
10, 960.00000, 287.663, 7.42597, 287.663, -112.574, 287.663, 127.426, 0, 0, 70.2284, -172.579, 70.2284, 67.4211, 70.2284, -52.5789, 1.40432E-008, 67.424
10, 1020.00000, 281.893, 2.95, 281.893, -117.05, 281.893, 122.95, 0, 0, 27.9517, -177.046, 27.9517, 62.9545, 27.9517, -57.0455, 5.48554E-009, 62.7908
10, 1080.00000, 282.52, 3.3795, 282.52, -116.621, 282.52, 123.379, 0, 0, 32.0264, -176.618, 32.0264, 63.3822, 32.0264, -56.6178, 6.27856E-009, 63.2631
10, 1140.00000, 285.185, 5.33193, 285.185, -114.668, 285.185, 125.332, 0, 0, 50.5067, -174.665, 50.5067, 65.3353, 50.5067, -54.6647, 9.94757E-009, 65.2976
10, 1200.00000, 282.493, 3.3701, 282.493, -116.63, 282.493, 123.37, 0, 0, 31.9194, -176.634, 31.9194, 63.366, 31.9194, -56.634, 6.27114E-009, 63.3855
10, 1260.00000, 280.35, 1.95079, 280.35, -118.049, 280.35, 121.951, 0, 0, 18.4789, -178.052, 18.4789, 61.9477, 18.4789, -58.0523, 3.61507E-009, 61.9189
10, 1320.00000, 281.693, 2.81458, 281.693, -117.185, 281.693, 122.815, 0, 0, 26.6746, -177.18, 26.6746, 62.8202, 26.6746, -57.1798, 5.22262E-009, 62.7449
10, 1380.00000, 283.071, 3.76006, 283.071, -116.24, 283.071, 123.76, 0, 0, 35.6254, -176.234, 35.6254, 63.766, 35.6254, -56.234, 6.98862E-009, 63.6734
10, 1440.00000, 284.382, 4.7143, 284.382, -115.286, 284.382, 124.714, 0, 0, 44.6497, -175.28, 44.6497, 64.72, 44.6497, -55.28, 8.78646E-009, 64.6137
10, 1500.00000, 280.833, 2.25349, 280.833, -117.747, 280.833, 122.253, 0, 0, 21.3586, -177.744, 21.3586, 62.2561, 21.3586, -57.7439, 4.18089E-009, 62.2001
