hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
10, 1560.00000, 279.808, 1.61072, 279.808, -118.389, 279.808, 121.611, 0, 0, 15.2771, -178.394, 15.2771, 61.6064, 15.2771, -58.3936, 2.98529E-009, 61.5981
10, 1620.00000, 279.773, 1.58873, 279.773, -118.411, 279.773, 121.589, 0, 0, 15.0638, -178.416, 15.0638, 61.5843, 15.0638, -58.4157, 2.94267E-009, 61.5806
10, 1680.00000, 279.836, 1.61506, 279.836, -118.385, 279.836, 121.615, 0, 0, 15.317, -178.379, 15.317, 61.6209, 15.317, -58.3791, 2.99282E-009, 61.6167
10, 1740.00000, 280.009, 1.73648, 280.009, -118.264, 280.009, 121.736, 0, 0, 16.4662, -178.268, 16.4662, 61.7319, 16.4662, -58.2681, 3.21795E-009, 61.7283
10, 1800.00000, 280.116, 1.78539, 280.116, -118.215, 280.116, 121.785, 0, 0, 16.9332, -178.204, 16.9332, 61.796, 16.9332, -58.204, 3.30901E-009, 61.7899
10, 1860.00000, 280.097, 1.78917, 280.097, -118.211, 280.097, 121.789, 0, 0, 16.9595, -178.213, 16.9595, 61.787, 16.9595, -58.213, 3.31445E-009, 61.7835
10, 1920.00000, 280.006, 1.74178, 280.006, -118.258, 280.006, 121.742, 0, 0, 16.512, -178.268, 16.512, 61.7319, 16.512, -58.2681, 3.22665E-009, 61.7227
10, 1980.00000, 279.978, 1.71712, 279.978, -118.283, 279.978, 121.717, 0, 0, 16.2824, -178.288, 16.2824, 61.7125, 16.2824, -58.2875, 3.18168E-009, 61.7087
10, 2040.00000, 279.892, 1.66992, 279.892, -118.33, 279.892, 121.67, 0, 0, 15.8316, -178.34, 15.8316, 61.6602, 15.8316, -58.3398, 3.0934E-009, 61.6522
10, 2100.00000, 279.73, 1.55063, 279.73, -118.449, 279.73, 121.551, 0, 0, 14.701, -178.445, 14.701, 61.5551, 14.701, -58.4449, 2.87187E-009, 61.5505
10, 2160.00000, 279.54, 1.43262, 279.54, -118.567, 279.54, 121.433, 0, 0, 13.5831, -178.563, 13.5831, 61.4372, 13.5831, -58.5628, 2.653E-009, 61.4323
10, 2220.00000, 279.337, 1.33828, 279.337, -118.662, 279.337, 121.338, 0, 0, 12.6812, -178.682, 12.6812, 61.318, 12.6812, -58.682, 2.47685E-009, 61.3127
10, 2280.00000, 280.802, 2.229, 280.802, -117.771, 280.802, 122.229, 0, 0, 21.1269, -177.765, 21.1269, 62.235, 21.1269, -57.765, 4.13071E-009, 62.1945
10, 2340.00000, 279.444, 1.38589, 279.444, -118.614, 279.444, 121.386, 0, 0, 13.1473, -178.62, 13.1473, 61.3802, 13.1473, -58.6198, 2.568E-009, 61.3912
10, 2400.00000, 279.935, 1.69948, 279.935, -118.301, 279.935, 121.699, 0, 0, 16.1167, -178.313, 16.1167, 61.6874, 16.1167, -58.3126, 3.14938E-009, 61.6854
10, 2460.00000, 279.296, 1.29132, 279.296, -118.709, 279.296, 121.291, 0, 0, 12.2476, -178.711, 12.2476, 61.2886, 12.2476, -58.7114, 2.39217E-009, 61.2931
10, 2520.00000, 279.116, 1.1723, 279.116, -118.828, 279.116, 121.172, 0, 0, 11.1148, -178.823, 11.1148, 61.1768, 11.1148, -58.8232, 2.17019E-009, 61.1781
10, 2580.00000, 279.332, 1.31722, 279.332, -118.683, 279.332, 121.317, 0, 0, 12.492, -178.688, 12.492, 61.3117, 12.492, -58.6883, 2.43973E-009, 61.3059
10, 2640.00000, 279.971, 1.7041, 279.971, -118.296, 279.971, 121.704, 0, 0, 16.1551, -178.293, 16.1551, 61.7067, 16.1551, -58.2933, 3.15639E-009, 61.6904
10, 2700.00000, 280.159, 1.80019, 280.159, -118.2, 280.159, 121.8, 0, 0, 17.0748, -178.18, 17.0748, 61.8203, 17.0748, -58.1797, 3.33714E-009, 61.8256
10, 2760.00000, 280.553, 2.08972, 280.553, -117.91, 280.553, 122.09, 0, 0, 19.8165, -177.921, 19.8165, 62.079, 19.8165, -57.921, 3.87507E-009, 62.0737
10, 2820.00000, 280.48, 2.04154, 280.48, -117.958, 280.48, 122.042, 0, 0, 19.3558, -177.968, 19.3558, 62.032, 19.3558, -57.968, 3.78402E-009, 62.0202
10, 2880.00000, 279.725, 1.55761, 279.725, -118.442, 279.725, 121.558, 0, 0, 14.7725, -178.446, 14.7725, 61.5544, 14.7725, -58.4456, 2.88625E-009, 61.5605
10, 2940.00000, 279.023, 1.12466, 279.023, -118.875, 279.023, 121.125, 0, 0, 10.6677, -178.878, 10.6677, 61.1218, 10.6677, -58.8782, 2.08327E-009, 61.1276
10, 3000.00000, 278.833, 1.03056, 278.833, -118.969, 278.833, 121.031, 0, 0, 9.76597, -178.989, 9.76597, 61.0108, 9.76597, -58.9892, 1.90662E-009, 61.0011
10, 3060.00000, 280.444, 1.99802, 280.444, -118.002, 280.444, 121.998, 0, 0, 18.9375, -177.995, 18.9375, 62.0046, 18.9375, -57.9954, 3.70066E-009, 61.9671
10, 3120.00000, 283.508, 4.07417, 283.508, -115.926, 283.508, 124.074, 0, 0, 38.6237, -175.922, 38.6237, 64.078, 38.6237, -55.922, 7.5749E-009, 64.0668
10, 3180.00000, 283.373, 4.00196, 283.373, -115.998, 283.373, 124.002, 0, 0, 37.9146, -176.013, 37.9146, 63.987, 37.9146, -56.013, 7.46188E-009, 63.9487
10, 3240.00000, 279.781, 1.58524, 279.781, -118.415, 279.781, 121.585, 0, 0, 15.0251, -178.412, 15.0251, 61.5879, 15.0251, -58.4121, 2.93636E-009, 61.538
10, 3300.00000, 280.142, 1.82641, 280.142, -118.174, 280.142, 121.826, 0, 0, 17.3196, -178.183, 17.3196, 61.8172, 17.3196, -58.1828, 3.38717E-009, 61.8115
10, 3360.00000, 280.486, 2.04395, 280.486, -117.956, 280.486, 122.044, 0, 0, 19.3804, -177.964, 19.3804, 62.0356, 19.3804, -57.9644, 3.79018E-009, 62.0479
10, 3420.00000, 281.37, 2.60267, 281.37, -117.397, 281.37, 122.603, 0, 0, 24.6691, -177.394, 24.6691, 62.6064, 24.6691, -57.3936, 4.82855E-009, 62.574
10, 3480.00000, 283.582, 4.1205, 283.582, -115.88, 283.582, 124.12, 0, 0, 39.0325, -175.87, 39.0325, 64.1299, 39.0325, -55.8701, 7.66576E-009, 64.0059
10, 3540.00000, 282.432, 3.3292, 282.432, -116.671, 282.432, 123.329, 0, 0, 31.5582, -176.676, 31.5582, 63.3242, 31.5582, -56.6758, 6.18726E-009, 63.3324
11, 0.00000, 282.977, 3.71992, 282.977, -116.28, 282.977, 123.72, 0, 0, 35.2549, -176.294, 35.2549, 63.7056, 35.2549, -56.2944, 6.92305E-009, 63.6777
11, 60.00000, 283.2, 3.86629, 283.2, -116.134, 283.2, 123.866, 0, 0, 36.637, -176.139, 36.637, 63.8608, 36.637, -56.1392, 7.19829E-009, 63.8381
11, 120.00000, 282.977, 3.69356, 282.977, -116.306, 282.977, 123.694, 0, 0, 34.9993, -176.3, 34.9993, 63.6998, 34.9993, -56.3002, 6.86933E-009, 63.6821
11, 180.00000, 282.25, 3.20159, 282.25, -116.798, 282.25, 123.202, 0, 0, 30.348, -176.802, 30.348, 63.1985, 30.348, -56.8015, 5.95026E-009, 63.2065
11, 240.00000, 281.117, 2.44752, 281.117, -117.552, 281.117, 122.448, 0, 0, 23.2081, -177.557, 23.2081, 62.4426, 23.2081, -57.5574, 4.54292E-009, 62.4613
11, 300.00000, 279.047, 1.14644, 279.047, -118.854, 279.047, 121.146, 0, 0, 10.881, -178.862, 10.881, 61.1378, 10.881, -58.8622, 2.12544E-009, 61.1585
11, 360.00000, 278.971, 1.10103, 278.971, -118.899, 278.971, 121.101, 0, 0, 10.4398, -178.908, 10.4398, 61.0919, 10.4398, -58.9081, 2.03803E-009, 61.0725
11, 420.00000, 279.241, 1.2218, 279.241, -118.778, 279.241, 121.222, 0, 0, 11.5982, -178.752, 11.5982, 61.248, 11.5982, -58.752, 2.26514E-009, 61.2623
11, 480.00000, 279.979, 1.70828, 279.979, -118.292, 279.979, 121.708, 0, 0, 16.1938, -178.289, 16.1938, 61.7115, 16.1938, -58.2885, 3.16442E-009, 61.6989
11, 540.00000, 281.347, 2.5847, 281.347, -117.415, 281.347, 122.585, 0, 0, 24.4969, -177.41, 24.4969, 62.5905, 24.4969, -57.4095, 4.7928E-009, 62.5425
11, 600.00000, 281.054, 2.39098, 281.054, -117.609, 281.054, 122.391, 0, 0, 22.6651, -177.602, 22.6651, 62.3983, 22.6651, -57.6017, 4.43449E-009, 62.3726
11, 660.00000, 278.877, 1.03588, 278.877, -118.964, 278.877, 121.036, 0, 0, 9.80562, -178.967, 9.80562, 61.0329, 9.80562, -58.9671, 1.91513E-009, 61.0308
11, 720.00000, 279.912, 1.66498, 279.912, -118.335, 279.912, 121.665, 0, 0, 15.7827, -178.331, 15.7827, 61.6692, 15.7827, -58.3308, 3.08375E-009, 61.6403
11, 780.00000, 280.09, 1.78762, 280.09, -118.212, 280.09, 121.788, 0, 0, 16.9508, -178.217, 16.9508, 61.783, 16.9508, -58.217, 3.31362E-009, 61.7718
11, 840.00000, 278.55, 0.842783, 278.55, -119.157, 278.55, 120.843, 0, 0, 7.99908, -179.164, 7.99908, 60.8364, 7.99908, -59.1636, 1.56177E-009, 60.8441
11, 900.00000, 279.136, 1.20764, 279.136, -118.792, 279.136, 121.208, 0, 0, 11.4545, -178.806, 11.4545, 61.1935, 11.4545, -58.8065, 2.23703E-009, 61.1985
11, 960.00000, 279.393, 1.35507, 279.393, -118.645, 279.393, 121.355, 0, 0, 12.8497, -178.651, 12.8497, 61.3493, 12.8497, -58.6507, 2.50975E-009, 61.35
11, 1020.00000, 279.706, 1.55095, 279.706, -118.449, 279.706, 121.551, 0, 0, 14.7076, -178.457, 14.7076, 61.5434, 14.7076, -58.4566, 2.87349E-009, 61.54
11, 1080.00000, 279.045, 1.13785, 279.045, -118.862, 279.045, 121.138, 0, 0, 10.7927, -178.865, 10.7927, 61.1351, 10.7927, -58.8649, 2.10763E-009, 61.1387
11, 1140.00000, 278.402, 0.750046, 278.402, -119.25, 278.402, 120.75, 0, 0, 7.11543, -179.253, 7.11543, 60.7474, 7.11543, -59.2526, 1.38906E-009, 60.7508
11, 1200.00000, 278.138, 0.581364, 278.138, -119.419, 278.138, 120.581, 0, 0, 5.51108, -179.412, 5.51108, 60.5878, 5.51108, -59.4122, 1.0756E-009, 60.5897
11, 1260.00000, 278.022, 0.533857, 278.022, -119.466, 278.022, 120.534, 0, 0, 5.05654, -179.477, 5.05654, 60.5234, 5.05654, -59.4766, 9.86957E-010, 60.5207
11, 1320.00000, 277.941, 0.485167, 277.941, -119.515, 277.941, 120.485, 0, 0, 4.60048, -179.525, 4.60048, 60.4754, 4.60048, -59.5246, 8.97865E-010, 60.4756
11, 1380.00000, 277.807, 0.412828, 277.807, -119.587, 277.807, 120.413, 0, 0, 3.91232, -179.602, 3.91232, 60.398, 3.91232, -59.602, 7.63568E-010, 60.3968
11, 1440.00000, 277.736, 0.364209, 277.736, -119.636, 277.736, 120.364, 0, 0, 3.45495, -179.645, 3.45495, 60.3547, 3.45495, -59.6453, 6.74272E-010, 60.3546
11, 1500.00000, 277.653, 0.316032, 277.653, -119.684, 277.653, 120.316, 0, 0, 2.99629, -179.694, 2.99629, 60.3063, 2.99629, -59.6937, 5.84762E-010, 60.3059
11, 1560.00000, 277.678, 0.316374, 277.678, -119.684, 277.678, 120.316, 0, 0, 2.99872, -179.682, 2.99872, 60.3181, 2.99872, -59.6819, 5.85228E-010, 60.3176
11, 1620.00000, 277.673, 0.316493, 277.673, -119.684, 277.673, 120.316, 0, 0, 3.00144, -179.684, 3.00144, 60.3162, 3.00144, -59.6838, 5.85764E-010, 60.3164
11, 1680.00000, 277.623, 0.292633, 277.623, -119.707, 277.623, 120.293, 0, 0, 2.77328, -179.712, 2.77328, 60.2876, 2.77328, -59.7124, 5.41232E-010, 60.287
11, 1740.00000, 277.635, 0.292691, 277.635, -119.707, 277.635, 120.293, 0, 0, 2.77509, -179.706, 2.77509, 60.2936, 2.77509, -59.7064, 5.41581E-010, 60.2935
11, 1800.00000, 277.581, 0.268571, 277.581, -119.731, 277.581, 120.269, 0, 0, 2.54466, -179.737, 2.54466, 60.2634, 2.54466, -59.7366, 4.96614E-010, 60.2631
11, 1860.00000, 277.594, 0.268582, 277.594, -119.731, 277.594, 120.269, 0, 0, 2.54652, -179.73, 2.54652, 60.2695, 2.54652, -59.7305, 4.96973E-010, 60.2692
11, 1920.00000, 277.54, 0.244514, 277.54, -119.755, 277.54, 120.245, 0, 0, 2.31653, -179.761, 2.31653, 60.2393, 2.31653, -59.7607, 4.52088E-010, 60.2392
11, 1980.00000, 277.553, 0.244465, 277.553, -119.756, 277.553, 120.244, 0, 0, 2.31792, -179.755, 2.31792, 60.2454, 2.31792, -59.7546, 4.52359E-010, 60.2451
11, 2040.00000, 277.498, 0.22035, 277.498, -119.78, 277.498, 120.22, 0, 0, 2.08737, -179.785, 2.08737, 60.2152, 2.08737, -59.7848, 4.07365E-010, 60.215
11, 2100.00000, 277.511, 0.220245, 277.511, -119.78, 277.511, 120.22, 0, 0, 2.08834, -179.779, 2.08834, 60.2212, 2.08834, -59.7788, 4.07551E-010, 60.221
11, 2160.00000, 277.509, 0.220209, 277.509, -119.78, 277.509, 120.22, 0, 0, 2.08855, -179.78, 2.08855, 60.22, 2.08855, -59.78, 4.07594E-010, 60.22
11, 2220.00000, 277.509, 0.220202, 277.509, -119.78, 277.509, 120.22, 0, 0, 2.08832, -179.78, 2.08832, 60.2202, 2.08832, -59.7798, 4.07549E-010, 60.22
11, 2280.00000, 277.457, 0.196064, 277.457, -119.804, 277.457, 120.196, 0, 0, 1.85739, -179.809, 1.85739, 60.1909, 1.85739, -59.8091, 3.62478E-010, 60.1909
11, 2340.00000, 277.415, 0.171405, 277.415, -119.829, 277.415, 120.171, 0, 0, 1.62528, -179.834, 1.62528, 60.1665, 1.62528, -59.8335, 3.17181E-010, 60.1664
11, 2400.00000, 277.427, 0.171475, 277.427, -119.829, 277.427, 120.171, 0, 0, 1.6256, -179.828, 1.6256, 60.1724, 1.6256, -59.8276, 3.17244E-010, 60.1723
11, 2460.00000, 277.425, 0.171403, 277.425, -119.829, 277.425, 120.171, 0, 0, 1.62578, -179.829, 1.62578, 60.1712, 1.62578, -59.8288, 3.17279E-010, 60.1712
11, 2520.00000, 277.372, 0.147229, 277.372, -119.853, 277.372, 120.147, 0, 0, 1.39433, -179.858, 1.39433, 60.1421, 1.39433, -59.8579, 2.7211E-010, 60.1419
11, 2580.00000, 277.33, 0.122633, 277.33, -119.877, 277.33, 120.123, 0, 0, 1.16278, -179.882, 1.16278, 60.1177, 1.16278, -59.8823, 2.2692E-010, 60.1177
11, 2640.00000, 277.343, 0.122681, 277.343, -119.877, 277.343, 120.123, 0, 0, 1.16293, -179.876, 1.16293, 60.1236, 1.16293, -59.8764, 2.2695E-010, 60.1235
11, 2700.00000, 277.341, 0.122658, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16346, -179.878, 1.16346, 60.1225, 1.16346, -59.8775, 2.27052E-010, 60.1225
11, 2760.00000, 277.341, 0.122727, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16386, -179.877, 1.16386, 60.1227, 1.16386, -59.8773, 2.27131E-010, 60.1227
11, 2820.00000, 277.341, 0.12276, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16425, -179.877, 1.16425, 60.1228, 1.16425, -59.8772, 2.27207E-010, 60.1227
11, 2880.00000, 277.341, 0.122712, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16392, -179.877, 1.16392, 60.1227, 1.16392, -59.8773, 2.27141E-010, 60.1228
11, 2940.00000, 277.341, 0.122703, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16377, -179.877, 1.16377, 60.1227, 1.16377, -59.8773, 2.27113E-010, 60.1227
11, 3000.00000, 277.341, 0.122816, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16465, -179.877, 1.16465, 60.1228, 1.16465, -59.8772, 2.27285E-010, 60.1227
11, 3060.00000, 277.341, 0.122873, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16528, -179.877, 1.16528, 60.1229, 1.16528, -59.8771, 2.27408E-010, 60.1227
11, 3120.00000, 277.341, 0.122917, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16572, -179.877, 1.16572, 60.1229, 1.16572, -59.8771, 2.27493E-010, 60.1229
11, 3180.00000, 277.341, 0.122926, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16585, -179.877, 1.16585, 60.1229, 1.16585, -59.8771, 2.27521E-010, 60.1228
11, 3240.00000, 277.341, 0.122932, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16592, -179.877, 1.16592, 60.1229, 1.16592, -59.8771, 2.27533E-010, 60.1228
11, 3300.00000, 277.341, 0.12299, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16638, -179.877, 1.16638, 60.123, 1.16638, -59.877, 2.27623E-010, 60.123
11, 3360.00000, 277.342, 0.123052, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16697, -179.877, 1.16697, 60.1231, 1.16697, -59.8769, 2.27738E-010, 60.1231
11, 3420.00000, 277.341, 0.122964, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16637, -179.877, 1.16637, 60.123, 1.16637, -59.877, 2.27622E-010, 60.1229
11, 3480.00000, 277.341, 0.122991, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16645, -179.877, 1.16645, 60.123, 1.16645, -59.877, 2.27636E-010, 60.1229
11, 3540.00000, 277.342, 0.123023, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16674, -179.877, 1.16674, 60.123, 1.16674, -59.877, 2.27693E-010, 60.1229
12, 0.00000, 277.342, 0.123029, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16684, -179.877, 1.16684, 60.123, 1.16684, -59.877, 2.27713E-010, 60.123
12, 60.00000, 277.341, 0.122956, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16627, -179.877, 1.16627, 60.123, 1.16627, -59.877, 2.27601E-010, 60.1229
12, 120.00000, 277.341, 0.122883, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16558, -179.877, 1.16558, 60.1229, 1.16558, -59.8771, 2.27466E-010, 60.1228
12, 180.00000, 277.341, 0.122777, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16462, -179.877, 1.16462, 60.1228, 1.16462, -59.8772, 2.2728E-010, 60.1228
12, 240.00000, 277.341, 0.122792, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16458, -179.877, 1.16458, 60.1228, 1.16458, -59.8772, 2.2727E-010, 60.1227
12, 300.00000, 277.341, 0.122838, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16497, -179.877, 1.16497, 60.1228, 1.16497, -59.8772, 2.27347E-010, 60.1228
12, 360.00000, 277.341, 0.12285, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16513, -179.877, 1.16513, 60.1228, 1.16513, -59.8772, 2.27379E-010, 60.1228
12, 420.00000, 277.341, 0.122787, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16466, -179.877, 1.16466, 60.1228, 1.16466, -59.8772, 2.27286E-010, 60.1227
12, 480.00000, 277.341, 0.122802, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16467, -179.877, 1.16467, 60.1228, 1.16467, -59.8772, 2.27289E-010, 60.1226
12, 540.00000, 277.341, 0.122838, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16498, -179.877, 1.16498, 60.1228, 1.16498, -59.8772, 2.2735E-010, 60.1228
12, 600.00000, 277.341, 0.122892, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16546, -179.877, 1.16546, 60.1229, 1.16546, -59.8771, 2.27444E-010, 60.1228
12, 660.00000, 277.341, 0.122979, 277.341, -119.877, 277.341, 120.123, 0, 0, 1.16624, -179.877, 1.16624, 60.123, 1.16624, -59.877, 2.27595E-010, 60.123
12, 720.00000, 277.342, 0.12306, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16701, -179.877, 1.16701, 60.1231, 1.16701, -59.8769, 2.27746E-010, 60.1229
12, 780.00000, 277.342, 0.123195, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16821, -179.877, 1.16821, 60.1232, 1.16821, -59.8768, 2.2798E-010, 60.1232
12, 840.00000, 277.342, 0.123241, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16879, -179.877, 1.16879, 60.1232, 1.16879, -59.8768, 2.28092E-010, 60.1232
12, 900.00000, 277.342, 0.123265, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16905, -179.877, 1.16905, 60.1233, 1.16905, -59.8767, 2.28143E-010, 60.1232
12, 960.00000, 277.342, 0.123332, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16962, -179.877, 1.16962, 60.1233, 1.16962, -59.8767, 2.28255E-010, 60.1232
12, 1020.00000, 277.342, 0.123432, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.17051, -179.877, 1.17051, 60.1234, 1.17051, -59.8766, 2.28429E-010, 60.1235
12, 1080.00000, 277.342, 0.123465, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.17093, -179.877, 1.17093, 60.1235, 1.17093, -59.8765, 2.28511E-010, 60.1233
12, 1140.00000, 277.342, 0.123428, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.17069, -179.877, 1.17069, 60.1234, 1.17069, -59.8766, 2.28464E-010, 60.1234
12, 1200.00000, 277.342, 0.123381, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.17026, -179.877, 1.17026, 60.1234, 1.17026, -59.8766, 2.2838E-010, 60.1233
12, 1260.00000, 277.342, 0.123384, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.17021, -179.877, 1.17021, 60.1234, 1.17021, -59.8766, 2.2837E-010, 60.1234
12, 1320.00000, 277.342, 0.123337, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.16984, -179.877, 1.16984, 60.1233, 1.16984, -59.8767, 2.28299E-010, 60.1232
12, 1380.00000, 277.342, 0.123447, 277.342, -119.877, 277.342, 120.123, 0, 0, 1.17063, -179.877, 1.17063, 60.1234, 1.17063, -59.8766, 2.28453E-010, 60.1234
12, 1440.00000, 277.342, 0.123509, 277.342, -119.876, 277.342, 120.124, 0, 0, 1.1713, -179.876, 1.1713, 60.1235, 1.1713, -59.8765, 2.28583E-010, 60.1233
12, 1500.00000, 277.342, 0.123511, 277.342, -119.876, 277.342, 120.124, 0, 0, 1.17141, -179.876, 1.17141, 60.1235, 1.17141, -59.8765, 2.28605E-010, 60.1234
12, 1560.00000, 277.342, 0.123552, 277.342, -119.876, 277.342, 120.124, 0, 0, 1.17174, -179.876, 1.17174, 60.1236, 1.17174, -59.8764, 2.28669E-010, 60.1235
12, 1620.00000, 277.342, 0.123564, 277.342, -119.876, 277.342, 120.124, 0, 0, 1.1719, -179.876, 1.1719, 60.1236, 1.1719, -59.8764, 2.28701E-010, 60.1236
12, 1680.00000, 277.343, 0.123602, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17222, -179.876, 1.17222, 60.1236, 1.17222, -59.8764, 2.28763E-010, 60.1236
12, 1740.00000, 277.343, 0.123634, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17253, -179.876, 1.17253, 60.1236, 1.17253, -59.8764, 2.28823E-010, 60.1236
12, 1800.00000, 277.343, 0.12364, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17263, -179.876, 1.17263, 60.1236, 1.17263, -59.8764, 2.28842E-010, 60.1236
12, 1860.00000, 277.343, 0.123703, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17314, -179.876, 1.17314, 60.1237, 1.17314, -59.8763, 2.28942E-010, 60.1237
12, 1920.00000, 277.343, 0.123703, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17324, -179.876, 1.17324, 60.1237, 1.17324, -59.8763, 2.28961E-010, 60.1237
12, 1980.00000, 277.343, 0.123721, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17338, -179.876, 1.17338, 60.1237, 1.17338, -59.8763, 2.28988E-010, 60.1237
12, 2040.00000, 277.343, 0.123738, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17354, -179.876, 1.17354, 60.1237, 1.17354, -59.8763, 2.2902E-010, 60.1237
12, 2100.00000, 277.343, 0.123749, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17365, -179.876, 1.17365, 60.1237, 1.17365, -59.8763, 2.29042E-010, 60.1238
12, 2160.00000, 277.343, 0.123787, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17397, -179.876, 1.17397, 60.1238, 1.17397, -59.8762, 2.29105E-010, 60.1238
12, 2220.00000, 277.343, 0.123782, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.174, -179.876, 1.174, 60.1238, 1.174, -59.8762, 2.29109E-010, 60.1237
12, 2280.00000, 277.343, 0.12381, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17421, -179.876, 1.17421, 60.1238, 1.17421, -59.8762, 2.2915E-010, 60.1238
12, 2340.00000, 277.343, 0.123922, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17514, -179.876, 1.17514, 60.1239, 1.17514, -59.8761, 2.29332E-010, 60.1239
12, 2400.00000, 277.343, 0.123873, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17492, -179.876, 1.17492, 60.1239, 1.17492, -59.8761, 2.2929E-010, 60.1239
12, 2460.00000, 277.343, 0.123762, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17397, -179.876, 1.17397, 60.1238, 1.17397, -59.8762, 2.29104E-010, 60.1238
12, 2520.00000, 277.343, 0.123791, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17403, -179.876, 1.17403, 60.1238, 1.17403, -59.8762, 2.29116E-010, 60.1238
12, 2580.00000, 277.343, 0.123867, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17467, -179.876, 1.17467, 60.1239, 1.17467, -59.8761, 2.29241E-010, 60.1239
12, 2640.00000, 277.343, 0.123896, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17502, -179.876, 1.17502, 60.1239, 1.17502, -59.8761, 2.29309E-010, 60.1239
12, 2700.00000, 277.343, 0.124045, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17624, -179.876, 1.17624, 60.124, 1.17624, -59.876, 2.29548E-010, 60.124
12, 2760.00000, 277.343, 0.124054, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17655, -179.876, 1.17655, 60.1241, 1.17655, -59.8759, 2.29608E-010, 60.124
12, 2820.00000, 277.343, 0.124069, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17668, -179.876, 1.17668, 60.1241, 1.17668, -59.8759, 2.29634E-010, 60.124
12, 2880.00000, 277.343, 0.124106, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.177, -179.876, 1.177, 60.1241, 1.177, -59.8759, 2.29696E-010, 60.1239
12, 2940.00000, 277.343, 0.12409, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17694, -179.876, 1.17694, 60.1241, 1.17694, -59.8759, 2.29683E-010, 60.1239
12, 3000.00000, 277.344, 0.124179, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17761, -179.876, 1.17761, 60.1242, 1.17761, -59.8758, 2.29815E-010, 60.124
12, 3060.00000, 277.344, 0.124259, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17839, -179.876, 1.17839, 60.1243, 1.17839, -59.8757, 2.29966E-010, 60.1243
12, 3120.00000, 277.344, 0.124243, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17839, -179.876, 1.17839, 60.1242, 1.17839, -59.8758, 2.29966E-010, 60.1241
12, 3180.00000, 277.343, 0.124087, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17713, -179.876, 1.17713, 60.1241, 1.17713, -59.8759, 2.29721E-010, 60.1241
12, 3240.00000, 277.343, 0.124112, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17708, -179.876, 1.17708, 60.1241, 1.17708, -59.8759, 2.29712E-010, 60.124
12, 3300.00000, 277.343, 0.12412, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.17718, -179.876, 1.17718, 60.1241, 1.17718, -59.8759, 2.29731E-010, 60.124
12, 3360.00000, 277.343, 0.12412, 277.343, -119.876, 277.343, 120.124, 0, 0, 1.1772, -179.876, 1.1772, 60.1241, 1.1772, -59.8759, 2.29734E-010, 60.124
12, 3420.00000, 277.344, 0.124284, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17849, -179.876, 1.17849, 60.1243, 1.17849, -59.8757, 2.29987E-010, 60.1243
12, 3480.00000, 277.344, 0.124299, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17887, -179.876, 1.17887, 60.1243, 1.17887, -59.8757, 2.3006E-010, 60.1243
12, 3540.00000, 277.344, 0.124299, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17889, -179.876, 1.17889, 60.1243, 1.17889, -59.8757, 2.30064E-010, 60.1244
13, 0.00000, 277.344, 0.124293, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17884, -179.876, 1.17884, 60.1243, 1.17884, -59.8757, 2.30055E-010, 60.1241
13, 60.00000, 277.344, 0.1243, 277.344, -119.876, 277.344, 120.124, 0, 0, 1.17889, -179.876, 1.17889, 60.1243, 1.17889, -59.8757, 2.30064E-010, 60.1243
